ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
3.0,0.0,300-06,SDV,DXB,SDV1,ROOM 23,a5b94434-30b4-4f66-a1a7-f0f6c37ef35f,ROOM,0.0,523.0,22.0,0.0,18547.0,8171.0,2.0,23.0,1.0,1.0,3680.0,0.0,1000.0,1500.0,1.0,3685.0,4615.0,4623.0,1.0,0.0,0.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,VAV-TX2F-1801-4,VAV-TX2F-1801-4,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-TX2F-1801-4,cee610e9-316b-47f6-be7e-af6e8562b9a5,ROOM,0.0,14.0,13.0,0.0,24709.0,10653.0,2.0,14.0,1.0,2.0,3600.0,1.0,1000.0,1500.0,1.0,6480.0,6480.0,12192.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
4.0,5.0,1A_13F_V8H_10,1A_13F_V8H_10,1A_13F_10,V8H_VAV_50E1_08,B,86ea582c-89be-4fa3-aff9-672107e5a6c3,ROOM,0.0,2113010.0,1.0,0.0,25821.0,8128.0,2.0,10.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-200,VAV-18,VAV-18,0,VAV-18,e059568f-fa5c-4302-bfaa-1e9ad56d9ed3,ROOM,0.0,18.0,17.0,0.0,12177.0,5655.0,3.0,18.0,1.0,1.0,203.8812955,1.0,1000.0,1500.0,1.0,1359.208636,1359.208636,1495.1295,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,AP-PI-SC-300,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Gigaplex,46fed5f2-eab1-4107-94e6-4a0e97e7e9e5,ROOM,0.0,57.0,0.0,0.0,11545.0,5384.0,2.0,57.0,1.0,1.0,509.0,1.0,1000.0,1500.0,1.0,2549.0,2549.0,3570.0,1.0,4.0,4.0,2.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,68.0,120.0
4.0,1.0,1684,1A-16F-V8H-24,1A-16F-24,V8H_VAV-50E1-08,D,7ca7ce60-fc72-4c75-9f04-031d6d5fb986,ROOM,0.0,2116024.0,3.0,0.0,16335.0,7377.0,2.0,24.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,2B-15F-V6-26,2B-15F-V6-26,2B-15F-89,V6_VAV-5000-06,D,daef9dad-fdfc-4b88-8c95-253e978518c0,ROOM,0.0,2415089.0,3.0,0.0,16437.0,7419.0,2.0,89.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,6.0,06-23-140--250-2058,Riser-1/3F/VAV-9/Toilet,toilet area,DVS-250,Riser-1,25fb351c-0dd8-447b-a126-110a498c84c8,ROOM,0.0,7.0,0.0,0.0,15752.0,7142.0,2.0,7.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,0.0,VAV-7-23,SVT-524-M--T-TB-CB,AG2-AG7/143-145,Variable Air Volume,AG2-AG7/143-145,9778faf5-417b-4953-a68b-e33b57fcfd82,ROOM,0.0,125.0,22.0,0.0,4519.0,2378.0,2.0,25.0,1.0,2.0,2377.255905,1.0,1000.0,1500.0,1.0,3962.093175,7924.18635,17317.94908,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,248.84,120.0
2.0,14.0,V-8-19-187-DVS-150/457,AHU-1/14F-VAV-28/RHS,4 PAX MTG RM,DVS-150,AHU-01,44013aef-da79-4db0-9c92-07ee361fd455,ROOM,0.0,3028.0,0.0,0.0,3007.0,1768.0,2.0,28.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,551.0,551.0,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,119.0,120.0
2.0,0.0,5F-VAV-01,5F-VAV-01,PANTRY,RHS,AHU,017eb258-d411-4f56-aa74-f8d6c8c26a66,ROOM,0.0,5001.0,0.0,0.0,24460.0,10547.0,2.0,2.0,1.0,1.0,340.0,0.0,1000.0,1500.0,1.0,1700.0,1700.0,1785.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,0.0,CDB-08,VAV-04 A,VAV-04 A,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-04 A,124d0c93-ee4d-4511-8fca-992eff203aaf,ROOM,0.0,1191.0,1.0,0.0,10705.0,4948.0,2.0,91.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,10.0,VAV_1_4_6,VAV-1-4/6,ห้องตรวจรับหนังสือ,ZoneEase VAV ,ZONE D,a3b741f8-5523-44e1-8b1a-2b34ff53a97d,ROOM,0.0,10511.0,3.0,0.0,13765.0,6250.0,2.0,12.0,1.0,2.0,254.8516193,1.0,1000.0,1500.0,1.0,254.8516193,849.5053978,1359.208636,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,227.7363773,120.0
2.0,6.0,02-23-610-200-25573,7TH F -AHU-02/RVAV-30,N.A,DVS-200,AHU-02,b2d26a91-c44b-42e4-9ea4-9bd2aff5c2b9,ROOM,0.0,11058.0,1.0,0.0,13804.0,6276.0,2.0,15.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1224.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,74.0,120.0
13.0,17.0,FPB-L10-18,F3H-18,F10-18,FPB-L10-18_FDV-50W2-2010,1,8b0718fb-91e1-43e5-9148-efdc322e4926,ROOM,0.0,1001018.0,0.0,0.0,3731.0,2039.0,2.0,18.0,1.0,2.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,600.0,2000.0,1.0,0.0,124.0,120.0
2.0,0.0,CDB-12,6F-VAV-21,6F-VAV-21,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-21,641b995c-c331-435c-9527-9ebf167e6059,ROOM,0.0,621.0,20.0,0.0,10796.0,5086.0,2.0,21.0,1.0,2.0,544.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,3808.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,0.0,DVS - 150,3F-VAV-16,3F-VAV-16,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-VAV-16,dd922d5e-8a2a-4c46-9d44-d06af69a3102,ROOM,0.0,1316.0,15.0,0.0,8489.0,2568.0,2.0,62.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,16.0,VAV_1_6_9,VAV-1-6/9,สำนักงานเปิดโล่ง(INTERIOR ZONE),ZoneEase VAV ,ZONE C,dad6d2e8-d2e6-49c8-a59f-5ec6bbfbb58c,ROOM,0.0,10417.0,2.0,0.0,14413.0,6192.0,2.0,18.0,1.0,2.0,458.7329148,1.0,1000.0,1500.0,1.0,458.7329148,1529.109716,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,0.0,VAV PID-F-125,VAV-17,VAV-17,0,VAV-17,8123ebe0-edd2-4dbd-b7b7-d3d6e84cee28,ROOM,0.0,17.0,16.0,0.0,7427.0,3782.0,3.0,17.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,18.0,1A_21F_V6_07,1A_21F_V6_07,1A_21F_66,V6_VAV_5000_06,A,1a862b8c-f7a5-40b4-ad26-482371fcbe89,ROOM,0.0,2121066.0,0.0,0.0,16698.0,7525.0,2.0,66.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,KYODO-R-25,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AE-R4/5,2178f939-b3a8-4968-8e24-c2c7a3092ee7,ROOM,0.0,104.0,0.0,0.0,7025.0,3631.0,2.0,25.0,1.0,1.0,519.0,1.0,1000.0,1500.0,1.0,2140.753633,2140.753633,4077.625968,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,56.0,120.0
2.0,5.0, EVAV-09,AHU-01_EVAV-09,AHU-01_EVAV-09,AHU-01_EVAV-09,AHU-01,0bf12152-f3a0-4cc1-af4c-0b4acef55c51,ROOM,0.0,325.0,0.0,0.0,26916.0,11578.0,2.0,25.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2293.7,2293.7,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,0.0,DVS-250,14F-A1-VAV-6,14F-A1-VAV-6,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,14F-A1-VAV-6,b5893470-7cd8-401e-acf3-abc20886490e,ROOM,0.0,1406.0,5.0,0.0,6323.0,3259.0,2.0,60.0,1.0,2.0,212.5,1.0,1000.0,1500.0,1.0,2125.0,2125.0,3029.4,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,5.0,TR.L15O.VAV206,ZoneEase VAV,Office 02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office 02,877ccd2c-e5ef-4a21-bb89-90ef9a00e64c,ROOM,1.0,215206.0,0.0,0.0,10702.0,5049.0,3.0,6.0,1.0,2.0,460.8,1.0,1000.0,1500.0,1.0,1692.0,1692.0,2268.0,0.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,DVS-200,14F VAV-08,14F VAV-08,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,14F VAV-08,9f19996e-0329-40e8-91ed-34fe77526264,ROOM,0.0,1408.0,7.0,0.0,8453.0,3800.0,2.0,8.0,1.0,2.0,76.5,1.0,1000.0,1500.0,1.0,765.0,765.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,151.0,120.0
2.0,12.0,1A_20F_V8_29,1A_20F_V8_29,1A_20F_58,V8_VAV_5000_08,D,09a38907-5c07-4311-bd07-d9ec65bdf4c1,ROOM,0.0,2120058.0,3.0,0.0,16570.0,7477.0,2.0,58.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-O-400,VAV-52,COMMON AREA (LHS),0,VAV-52,e2cc5702-1a16-4699-ae70-2da8ef6faf14,ROOM,0.0,52.0,19.0,0.0,8651.0,4233.0,3.0,52.0,1.0,1.0,942.9509915,1.0,1000.0,1500.0,1.0,6286.339943,6286.339943,6914.973938,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,7.0,CCS-3-1st F-AHU-03-VAV-26E,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTOR'S CABIN,6ae41c79-4404-4f45-97dc-b3d4a0cb8412,ROOM,0.0,50.0,10.0,0.0,23451.0,8181.0,2.0,50.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
8.0,0.0,DVS 250,AHU 03-VAV - 59,06TH FLOOR,,AHU 03-VAV - 59,70120688-0ed4-485f-873b-f528558a0825,ROOM,0.0,859.0,2.0,0.0,2787.0,1676.0,2.0,59.0,1.0,2.0,272.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,3032.8,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,18.0,1B-20F-V6-08,1B-20F-V6-08,1B-20F-64,V6_VAV-5000-06,B,42d6db3c-6d12-4dc5-b2ca-807a0e1a770e,ROOM,0.0,2320064.0,1.0,0.0,16432.0,7417.0,2.0,64.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,1A_21F_V6_24,1A_21F_V6_24,1A_21F_83,V6_VAV_5000_06,C,26619e9c-06ae-4753-8c8a-52a8749701e8,ROOM,0.0,2121083.0,2.0,0.0,16700.0,7524.0,2.0,83.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,18.0,04-22-47-11707,VAV-19,N.A,N.A,N.A,e451887f-30f5-4f42-a43d-b78829debff4,ROOM,0.0,1019.0,0.0,0.0,10543.0,4974.0,2.0,19.0,1.0,1.0,1224.0,1.0,1000.0,1500.0,1.0,6120.0,6120.0,6800.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.0,120.0
2.0,2.0,03-23-663-150-26346,6F03/DAY ROOM/R/208,DAY ROOM,DVD150,,8c360d65-1413-44c8-a4f8-8dc5c2330a90,ROOM,0.0,1107.0,0.0,0.0,14333.0,6569.0,2.0,3.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,220.0,120.0
3.0,55.0,56,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fd1a226c-2461-4946-8466-674197e57932,ROOM,0.0,240310.0,0.0,0.0,17017.0,7626.0,2.0,56.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,7.0,L25-VAV-B-7,Belimo VAV,L25-VAV-B-7,VAV,VAV,2690da4f-58ca-4314-a073-7535d4e7f209,ROOM,0.0,250008.0,0.0,0.0,9322.0,3894.0,1.0,8.0,1.0,1.0,144.0,1.0,1000.0,1500.0,1.0,480.0,480.0,733.97,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,19.0,1A_11F_V6_08,1A_11F_V6_08,1A_11F_67,V6_VAV_5000_06,A,9b0a0e1b-efe1-4b8d-a5f3-3763402efdee,ROOM,0.0,2111067.0,0.0,0.0,16588.0,7477.0,2.0,67.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,50.0,51,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fd1a226c-2461-4946-8466-674197e57932,ROOM,0.0,240305.0,0.0,0.0,17017.0,7626.0,2.0,51.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,5.0,RVAV-6,RVAV-6,RVAV-6,CDB-ITP-08,CSU_3&4,520022f4-1645-430f-97d0-33afda4207b1,ROOM,0.0,1719.0,2.0,0.0,17931.0,7918.0,1.0,19.0,1.0,1.0,254.9,1.0,1000.0,1500.0,1.0,1019.5,1019.5,1359.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,33.0,120.0
2.0,0.0,L9-VAV-A-1,Belimo VAV,L9-VAV-A-1,VAV,VAV,f9ae69fd-b76c-45a7-afc0-174a77d97f46,ROOM,0.0,90001.0,0.0,0.0,9322.0,3894.0,1.0,1.0,1.0,1.0,69.0,1.0,1000.0,1500.0,1.0,230.0,230.0,382.28,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,160.0,120.0
3.0,4.0,VAV/03(b),ZoneEase VAV,,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,C,d83f3683-5cd2-4f11-adea-c56e103e5a2e,ROOM,0.0,11141.0,0.0,0.0,10781.0,5079.0,2.0,41.0,1.0,1.0,127.425,1.0,1000.0,1500.0,1.0,849.5,849.5,849.505,1.0,1.0,1.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,SVT-518-M-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4-31,71a779b0-b59a-4328-a1c4-e43a347ae9c7,ROOM,0.0,140.0,30.0,0.0,22559.0,9651.0,2.0,40.0,1.0,2.0,543.7,1.0,1000.0,1500.0,2.0,5100.4,5100.4,9023.4,1.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,ADR-16X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-AHU-2-VAV-11,c8f9949e-777f-46bf-9cf0-9806064c8165,ROOM,0.0,137.0,36.0,0.0,18817.0,7178.0,2.0,37.0,1.0,2.0,314.5,1.0,800.0,1250.0,1.0,3145.0,3145.0,4437.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
3.0,3.0,VAV-3F-04,ZoneEase VAV,South,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,(E)AHU/3-01,7ac10625-becf-4d92-a713-f5b6ffb354a5,ROOM,0.0,304.0,0.0,0.0,10029.0,4758.0,2.0,108.0,1.0,1.0,330.3,1.0,1000.0,1500.0,1.0,2202.0,2202.0,3398.02,1.0,1.0,1.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,24.0,VAV-25,VAV-25,Box 56,,1,52851892-6fc4-4dab-b1ff-ba4c1b859ffa,ROOM,0.0,1028.0,0.0,0.0,650.0,573.0,2.0,28.0,1.0,2.0,100.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1000.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,80.0,120.0
2.0,0.0,04-24-41--150-1021,5TH FLR/VAV-2,n.a,DVS-150,n.a,97ba8f64-099f-4d4c-8a48-fd85f6a05b0d,ROOM,0.0,5002.0,0.0,0.0,21749.0,9403.0,2.0,1.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.0,120.0
2.0,0.0,VAV8,VAV8,VAV8,VAV8,VAV8,7216781e-9382-489b-9b19-67696f054534,ROOM,0.0,7008.0,6.0,0.0,7870.0,3953.0,2.0,8.0,1.0,1.0,67.96043182,1.0,1000.0,1500.0,1.0,611.6438864,611.6438864,764.554858,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
2.0,0.0,VAV PID-100,VAV-32,10 TH FLOOR,0,VAV-32,0591bc89-e015-4395-97a5-917db72c5669,ROOM,0.0,32.0,31.0,0.0,13031.0,5955.0,3.0,32.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,0.0,3.0,0.0,28.88888889,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
13.0,10.0,FPB-L10-11,F3H-11,F10-11,FPB-L10-11_FDV-50W2-2010,1,8b0718fb-91e1-43e5-9148-efdc322e4926,ROOM,0.0,1001011.0,0.0,0.0,10584.0,2039.0,2.0,11.0,1.0,2.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,600.0,2000.0,1.0,0.0,124.0,120.0
2.0,0.0,CDB-ITP-04,1F-VAV-11,1F-VAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-11,8cb80796-cd3d-45c2-89c5-f8cbc1966e2a,ROOM,0.0,111.0,10.0,0.0,11239.0,5263.0,2.0,11.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,391.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,167.0,120.0
6.0,47.0,TC-48,240352,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,bb1a0560-bf94-4010-9c4c-c9c988e94b79,ROOM,0.0,240352.0,0.0,0.0,9228.0,3833.0,2.0,52.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
6.0,14.0,TC-15,300119,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3b54df24-a9c2-419d-9e1b-ae124c83f0cd,ROOM,0.0,300119.0,0.0,0.0,9228.0,3833.0,2.0,19.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,10.0,6F-VAV-39,6F-VAV-39,AHU 02,LHS,AHU 02,0b54c6e5-9006-4495-9230-64634950d6d1,ROOM,0.0,6040.0,1.0,0.0,25667.0,11072.0,2.0,41.0,1.0,1.0,850.0,0.0,1000.0,1500.0,1.0,4250.0,4250.0,6310.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,212.0,100.0
2.0,32.0,01-25-791--350-14966,VAV-33,n.a,DVS-350,n.a,2ede184a-b817-4013-a222-6e7ce4b2065f,ROOM,0.0,1267.0,0.0,0.0,27293.0,11739.0,2.0,97.0,1.0,1.0,850.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,269.0,120.0
2.0,6.0,VAV-33.18,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,7682e1c0-2983-43e8-a0d3-92c2b2249a58,ROOM,1.0,3327.0,0.0,0.0,14790.0,6737.0,2.0,126.0,1.0,2.0,341.497947,1.0,1000.0,1500.0,1.0,2548.492142,2548.492142,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-400,VAV18,AHU-1-VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-18,56753090-8463-4488-8794-2578ad6f4641,ROOM,0.0,1018.0,17.0,0.0,25423.0,10967.0,3.0,18.0,1.0,1.0,815.5,1.0,1000.0,1500.0,1.0,5436.8,5436.8,5980.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-150,5F-VAV-25,5F-VAV-25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5F-VAV-25,8113daa2-c177-4f5f-8c0c-ccd173208baa,ROOM,0.0,5025.0,24.0,0.0,11552.0,5387.0,2.0,25.0,1.0,2.0,42.5,1.0,1000.0,1500.0,1.0,425.0,425.0,1020.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,242.0,120.0
8.0,0.0,29,VAV29,5F,Fifth_FLOOR,ZONE-20,5139aff5-961f-4e19-ad0b-3f85c4655c17,ROOM,0.0,529.0,4.0,0.0,10171.0,4830.0,2.0,29.0,1.0,1.0,16.99010796,1.0,1000.0,1500.0,1.0,108.7366909,108.7366909,198.7842631,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,236.398,120.0
12.0,10.0,12001-AP12,ZoneEase VAV011,12001,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO12 Cnt.,12001,e7d40de3-803e-4a68-94a7-e4f3a5006b91,ROOM,0.0,33.0,0.0,0.0,6785.0,3534.0,2.0,11.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,3398.021591,3398.021591,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,DVS - 250,6F-VAV-20,6F-VAV-20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-20,57ee9803-785d-4c65-a3bc-8109f8f68341,ROOM,0.0,1620.0,19.0,0.0,8488.0,2568.0,2.0,20.0,1.0,2.0,144.5,1.0,1000.0,1500.0,1.0,1445.0,1445.0,3029.4,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,3F-VAV-03,3F-VAV-03,( CIV - 08 ),3F-VAV-03,AHU-1,de4ea97f-965a-41df-99f3-3ec7b4fa74e8,ROOM,0.0,1131.0,0.0,0.0,28290.0,12072.0,1.0,31.0,1.0,1.0,271.8,0.0,1000.0,1500.0,1.0,1359.2,1359.2,1699.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,9.0,07-23-230--150-3758,AHU-SF-04-VAV-10,n.a,DVS 150,AHU-SF-4,cf803c2b-de96-4bfb-a701-711bbec63e03,ROOM,0.0,30.0,2.0,0.0,16468.0,7433.0,2.0,30.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,172.0,120.0
2.0,3.0, VAV-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU02,a19db932-b909-4ff8-bb23-9733ac529467,ROOM,0.0,630.0,1.0,0.0,22683.0,9773.0,2.0,30.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,DVS - 150,4F-VAV-18,4F-VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-VAV-18,6b9a2224-6646-4343-8feb-c10406790446,ROOM,0.0,1418.0,17.0,0.0,8488.0,2568.0,2.0,87.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1101.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,i623082220,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,PID-8,7a7aaa0b-5e1b-4e86-bb9c-cdec63e62996,ROOM,0.0,1.0,0.0,0.0,16730.0,7537.0,2.0,1.0,0.0,1.0,297.0,0.0,1000.0,1500.0,1.0,1530.0,1530.0,1930.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,2.0,5-20-3-DVS-150/3,AHU03-VAV_34,AHU-03,DVS-150,N.A,d084db71-f270-49a0-a526-69ae31c74b1d,ROOM,0.0,4.0,0.0,0.0,4828.0,2485.0,2.0,4.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,561.0,561.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,179.0,120.0
9.0,0.0,VAV-917,VAV-917,,,923a,246ccb66-13e8-45c4-a55a-da91137257ef,ROOM,0.0,771073.0,4.0,0.0,1270.0,1027.0,2.0,13.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,70.0,70.0,70.0,1.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
3.0,6.0,VAV-9F-16,ZoneEase VAV,Quite Room 02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU/09-02,be2ab662-2876-4c7b-834d-2d3125db14ce,ROOM,0.0,106.0,1.0,0.0,9609.0,4588.0,2.0,106.0,1.0,1.0,71.6,1.0,1000.0,1500.0,1.0,477.4,477.4,849.5,0.0,1.0,1.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,49.8,120.0
2.0,0.0,VAV-PID-300,VAV32,VAV32,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-32,99c35900-6a2f-4036-a0a2-04cb39ada378,ROOM,0.0,1032.0,8.0,0.0,22971.0,9890.0,3.0,32.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,2718.4,2718.4,2990.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,20.0,1744,1A-16F-V6-25,1A-16F-84,V6_VAV-5000-06,C,9fb98580-8787-4673-9a5c-3c1b35d869ff,ROOM,0.0,2116084.0,2.0,0.0,16335.0,7377.0,2.0,84.0,1.0,1.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,A2_C2 VAV-82,4F_A2_C2 VAV-82,4F_A2_C2 VAV-82,4F_A2_C2 VAV-82,AHU - 02,1f3ebb6a-ce89-4a7d-972a-0e0c97c896af,ROOM,0.0,1482.0,1.0,0.0,24258.0,10450.0,2.0,55.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,679.6,679.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,64.0,RVAV - 65,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,3b40d213-904c-4508-87b2-135b9098c07c,ROOM,0.0,6068.0,0.0,0.0,17964.0,7933.0,2.0,68.0,1.0,1.0,39.1,1.0,1000.0,1500.0,1.0,390.8,390.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,20.0,VAV-L13-OF2-10,VAV-L13-OF2-10,Level 13,VAV,VAV,d896e7d2-0908-4409-aff0-0787e2fb0dce,ROOM,0.0,1130210.0,0.0,0.0,8185.0,4006.0,2.0,21.0,1.0,2.0,612.0,1.0,1000.0,1500.0,1.0,2039.0,2039.0,3500.0,0.0,2.0,2.0,3.0,0.0,28.0,18.0,100.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0, VAV PID-O-150,50,9th FL,0,VAV-50,e9bdc47e-cd1f-46e2-a696-1143c841215b,ROOM,0.0,50.0,48.0,0.0,3904.0,2110.0,3.0,50.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,612.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-250,VAV-32,VAV-32,0,VAV-32,5532a3b1-f7e9-4a87-9c90-5008bef4bbb6,ROOM,0.0,32.0,31.0,0.0,7697.0,3883.0,3.0,32.0,1.0,1.0,254.8516193,1.0,1000.0,1500.0,1.0,1699.010796,1699.010796,1868.911875,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV04,vav04,1,1,1,c9f3aedc-2e47-450b-8b03-8c78d389b156,ROOM,1.0,104.0,0.0,0.0,25799.0,11130.0,1.0,4.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,392.4,392.4,1021.1,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
2.0,19.0,VAV-L8-20,VAV-L8-20,Level 8,VAV,VAV,ea6d8348-42d6-4666-9dbd-7aefe8f4ab92,ROOM,0.0,230070.0,0.0,0.0,3067.0,1049.0,2.0,70.0,1.0,2.0,324.0,1.0,1000.0,1500.0,1.0,1080.0,1080.0,2700.0,0.0,2.0,2.0,2.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,384.0,120.0
2.0,64.0,EVAV-65,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,e4738472-5628-406e-86f0-f27dc01fa808,ROOM,0.0,1265.0,0.0,0.0,17964.0,7933.0,2.0,68.0,1.0,1.0,302.4,1.0,1000.0,1500.0,1.0,3024.2,3024.2,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
19.0,0.0,box541,object431,location431,description431,room431,430#0#0,ROOM,1.0,541.0,0.0,0.0,327.0,327.0,4.0,43.0,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,35.0,VAV-H2-533,ZoneEase VAV,HO2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,HO2,00c848ac-7d7d-45b7-8935-63b0738a27ea,ROOM,1.0,320140.0,0.0,0.0,14244.0,6528.0,0.0,32.0,1.0,2.0,1783.9445,1.0,1000.0,1500.0,1.0,2548.492142,2548.492142,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,16.0,6-19-028-DVS-200/2010,11FLR/AHU3/VAV20,AHU-3,DVS-200,N.A,b5874f49-3492-4d2a-a89c-68ad48ead892,ROOM,0.0,1165.0,0.0,0.0,2352.0,1491.0,2.0,65.0,1.0,2.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1530.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,91.0,120.0
2.0,0.0,"VAV BOX 14""",VAV BOX,PGB-VAV-K-1024,"VAV BOX 14""",PGB-VAV-K-1024,9d969437-aba1-4cb9-9d2c-50698f3011f0,ROOM,0.0,290.0,23.0,0.0,23675.0,8960.0,2.0,40.0,1.0,2.0,520.0,1.0,1000.0,1500.0,1.0,3600.0,3600.0,5240.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
3.0,14.0,15,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,0b86aa20-7f54-4d2f-94b0-32610c96a0a6,ROOM,0.0,131015.0,0.0,0.0,7186.0,3681.0,2.0,15.0,1.0,3.0,500.0,1.0,1000.0,1500.0,1.0,1600.0,1600.0,1600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
2.0,303.0,VAV-304,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1304.0,0.0,0.0,3955.0,2134.0,2.0,50.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,1.0,Level 13 VAV 2,L13 VAV2,L13,L13 VAV2,13,008da006-15fb-44d7-9c6f-5b5c9e994483,ROOM,,1302.0,0.0,0.0,11629.0,5422.0,2.0,2.0,1.0,1.0,250.0,1.0,1000.0,1500.0,1.0,250.0,500.0,0.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,17.0,09-22-57--200-20393,FB-4F-VAV-18,n.a,DVS 200 ,N.A,50f72904-d447-4808-8dc2-6deec5399a78,ROOM,0.0,6118.0,0.0,0.0,12078.0,5608.0,3.0,18.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1309.0,1309.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,114.0,120.0
3.0,88.0,89,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,2a7dcfea-ad82-4848-9555-9670f967a5c7,ROOM,0.0,240216.0,0.0,0.0,16941.0,7626.0,2.0,89.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,10.0,1A_16F_V8_10,1A_16F_V8_10,1A_16F_39,V8_VAV_5000_08,B,c8077013-9c6a-4a7c-a143-2b78eb767591,ROOM,0.0,2116039.0,1.0,0.0,16699.0,7524.0,2.0,39.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
10.0,8.0,12001-AP10,ZoneEase VAV009,12001,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO10 Cnt.,12001,e7d40de3-803e-4a68-94a7-e4f3a5006b91,ROOM,0.0,31.0,0.0,0.0,6785.0,3534.0,2.0,9.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,3398.021591,3398.021591,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,CDB-ITP-10,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12F-VAV-14,a3fb1a9a-8793-4116-b0e8-57be7c4f6abc,ROOM,0.0,1214.0,15.0,0.0,16900.0,7611.0,2.0,16.0,1.0,2.0,340.0,1.0,800.0,1250.0,1.0,1700.0,1700.0,2720.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,121.0,120.0
2.0,10.0,4-22-04-DVS-150-10552,3RD FLR/VAV-7/BMS/VAV ROOM,BMS/VAV ROOM,DVS-150,N.A,b2b35eac-6905-4012-adac-faa93715ebc5,ROOM,0.0,307.0,0.0,0.0,10284.0,4880.0,2.0,11.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,159.0,120.0
2.0,21.0,2B-8F-V6-20,2B-8F-V6-20,2B-8F-83,V6_VAV-5000-06,C,b712d5f2-9447-4c17-b5ac-dd60390ac3e7,ROOM,0.0,2408083.0,2.0,0.0,16437.0,7419.0,2.0,83.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,"1350 CFM, 10"" DIA 52",ZoneEase VAV,VAV-52,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OVAL,8a50c3f5-7bdc-496b-b669-65586463a50e,ROOM,0.0,53.0,1.0,0.0,23396.0,10072.0,2.0,53.0,1.0,2.0,229.4,1.0,1000.0,1500.0,1.0,2293.7,2293.7,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,9.0,VAV-31,AHU02-VAV-31,AHU02-VAV-31,AHU02-VAV-31,AHU-2,ce5a319f-18bd-4e73-8398-6152fd75bfbc,ROOM,0.0,1734.0,1.0,0.0,20816.0,9026.0,2.0,34.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1974.3,1974.3,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,20.0,VAV 21,VAV 21,RHS,RHS,AHU 03,e6272f4d-7064-45f4-9272-4d38996a14bd,ROOM,0.0,9021.0,0.0,0.0,24050.0,10358.0,2.0,22.0,1.0,1.0,408.0,0.0,1000.0,1500.0,1.0,2040.0,2040.0,2805.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,239.0,100.0
2.0,0.0,334,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3VAV-34/3,90f2782d-9a33-4047-beff-d06dfbdb5506,ROOM,0.0,337.0,33.0,0.0,16577.0,7307.0,2.0,37.0,1.0,2.0,3024.0,1.0,1000.0,1500.0,1.0,5094.0,5094.0,5122.5,0.0,2.0,2.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-150,VAV-57,FEMALE MEDICAL ROOM,0,VAV-57,0a84e315-2d27-4ae3-b762-9575063f4eab,ROOM,0.0,57.0,56.0,0.0,9928.0,4719.0,3.0,57.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,747.56475,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,RSV-TU-1-I-08-L-(D-SA)-37F-1,VAV-37F-A,VAV-37F-A,VAV-37F-A,1,5acd4967-175b-4858-a3f4-7a2d751571a1,ROOM,0.0,37001.0,0.0,0.0,16009.0,7232.0,2.0,1.0,1.0,2.0,164.0,0.0,1000.0,1500.0,1.0,500.4,500.4,1870.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,0.0,VAV-AHU-72-01,ZoneEase VAV,72,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b278cde0-552a-42d3-abc2-6308d9c7d4c6,ROOM,0.0,20249.0,0.0,0.0,3914.0,2114.0,2.0,5.0,1.0,2.0,346.0,1.0,1000.0,1500.0,1.0,1562.0,1562.0,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,16.0,01-24-645--200-11794,S-VAV -45,N.A,DVS 200,N.A,c7817d4d-4ea5-4fae-9fac-d60211239a12,ROOM,0.0,2050.0,0.0,0.0,19472.0,8526.0,2.0,50.0,1.0,1.0,185.3,1.0,1000.0,1500.0,1.0,926.4,926.4,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,222.0,120.0
1.0,1351.0,Box 1352,1,1,1,Room 1,0#0#0,ROOM,0.0,1352.0,0.0,0.0,333.0,333.0,2.0,109.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,30.0,TC-31,70235,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,874cbfa8-7617-4993-b4a7-87b9ccd3d57c,ROOM,0.0,70235.0,0.0,0.0,7546.0,3833.0,2.0,35.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,E/150 LPS,MZ floor 25,krma,VAV,Dental Room 1,52a4b981-a0b9-470a-9e93-5042fe9566b7,ROOM,0.0,1025.0,24.0,0.0,4901.0,2507.0,3.0,25.0,1.0,2.0,600.0,1.0,1000.0,1500.0,1.0,600.0,1700.0,2000.0,0.0,4.0,4.0,3.0,0.0,30.0,16.0,0.0,0.0,1.0,0.0,60.0,120.0
2.0,0.0,AP-PI-SC-200,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,202,7651147f-a7f4-4b82-8771-bd52ed72a122,ROOM,0.0,54.0,52.0,0.0,20451.0,8886.0,2.0,54.0,1.0,1.0,170.0,0.0,1000.0,1500.0,1.0,680.0,680.0,1360.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,5.0
2.0,0.0,VAV-PID-O-150,91,91,0,VAV-91,c79569a1-8b4e-4880-aae6-cf371f7cb316,ROOM,0.0,311.0,90.0,0.0,27168.0,2192.0,3.0,91.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,935.0,1.0,0.0,5.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
6.0,25.0,TC-26,90230,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,4b1b9c28-d23e-411f-b9cd-4e9efffb050a,ROOM,0.0,90230.0,0.0,0.0,9228.0,3833.0,2.0,30.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,23.0,2A-9F-V6-06,2A-9F-V6-06,2A-9F-55,V6_VAV-5000-06,A,5b15dbba-c96c-4e44-99c5-69221567978a,ROOM,0.0,2209055.0,0.0,0.0,25823.0,8124.0,2.0,55.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,13.0,RSV-TU-1-I-08-14,,,,RSV-TU-1-I-08,85fd0f3f-e115-4060-a00e-de50819d3fde,ROOM,0.0,10540.0,2.0,0.0,2193.0,1420.0,2.0,27.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1430.0,1430.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,2.0,VAV-12,AHU01-VAV-12,AHU01-VAV-12,AHU01-VAV-12,AHU-01,06df2490-ab9e-4b2c-a5d1-86d3bb07ed3d,ROOM,0.0,506.0,0.0,0.0,27318.0,11751.0,2.0,6.0,1.0,1.0,98.0,1.0,1000.0,1500.0,1.0,490.0,490.0,550.0,1.0,7.2,7.2,3.0,1.0,28.0,22.0,0.0,2000.0,1.0,1.0,0.7,120.0
4.0,8.0,1A_9F_V8H_22,1A_9F_V8H_22,1A_9F_22,V8H_VAV_50E1_08,C,08a0d1cf-5475-4af2-aaa8-445d844fe21f,ROOM,0.0,2109022.0,2.0,0.0,16700.0,7524.0,2.0,22.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,3.0,GF-VAV-06,NPI BLOCK,Conference room,Duct line 3,OFFICE AREA -AHU-01,bca75583-a211-4f95-ae37-2bb5fe6d7cf1,ROOM,0.0,5.0,0.0,0.0,25247.0,9050.0,2.0,5.0,1.0,1.0,761.0,0.0,1000.0,1500.0,1.0,3808.0,3808.0,3988.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,VAV-PID-DS-100,VAV-54,VAV-L13-AHU3-021,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-54,8cbd77a1-a2ea-4d44-8341-3007dd3072bf,ROOM,0.0,1840.0,53.0,0.0,17706.0,7838.0,3.0,54.0,1.0,1.0,45.4,1.0,1000.0,1500.0,1.0,302.6,302.6,332.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,3.0,1A_6F_V8H_08,1A_6F_V8H_08,1A_6F_08,V8H_VAV_50E1_08,B,e42e08be-14a0-4787-a654-26820c1658ea,ROOM,0.0,2106008.0,1.0,0.0,16700.0,7524.0,2.0,8.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,SY-RVAV-BL-S6,3F-AHU02-VAV-22,3F-AHU02-VAV-22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-AHU02-VAV-22,a1e82809-4128-40ac-a9cc-27c9d4724823,ROOM,0.0,125.0,21.0,0.0,13277.0,6053.0,2.0,25.0,1.0,2.0,26.01513744,1.0,1000.0,1500.0,1.0,260.1513744,260.1513744,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,56.0,RVAV - 55,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,7c64476a-ab3b-45f9-ad97-8dbcb75e3cbb,ROOM,0.0,1160.0,0.0,0.0,17964.0,7933.0,2.0,60.0,1.0,1.0,91.7,1.0,1000.0,1500.0,1.0,917.5,917.5,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,VAV-PID-O-NS-300,AHU-04 E VAV-48,AHU-04 ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-242,59888687-bba4-4cbf-87a8-bd7a70d56d32,ROOM,0.0,1242.0,62.0,0.0,19149.0,8401.0,3.0,63.0,1.0,1.0,387.4,1.0,1000.0,1500.0,1.0,2582.5,2582.5,2840.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,30.0,2A-7F-V6-A04,2A-7F-V6-A04,2A-7F-88,V6_VAV-5000-06,A,a00e60df-b947-48b1-b6c5-60388f6e8f6e,ROOM,0.0,2207088.0,0.0,0.0,18476.0,8124.0,2.0,88.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VDF-10,A-3 VAV-49,A-3 VAV-49,,A-3 VAV-49,bab1f7b2-7182-4b18-bdff-bf697401268f,ROOM,0.0,1549.0,48.0,0.0,3545.0,1965.0,2.0,49.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,2295.0,0.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,VAV-PID-100,VAV-143,2.3,0,VAV-143,70727306-71c2-4981-824a-36ac09d60b2d,ROOM,0.0,143.0,4.0,0.0,10958.0,5145.0,3.0,16.0,1.0,1.0,33.98021591,1.0,1000.0,1500.0,1.0,169.9010796,169.9010796,186.8911875,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,22.0,11F VAV 58,11F VAV 58,AHU 04,RHS,AHU 04,e6232ac9-7897-4e88-933e-367ffd32177d,ROOM,0.0,11058.0,1.0,0.0,24342.0,10493.0,2.0,59.0,1.0,1.0,51.0,0.0,1000.0,1500.0,1.0,255.0,255.0,400.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,239.0,100.0
2.0,0.0,OVAL-VAV PID-250,85,103,0,103,1a1e5be0-f2db-4267-845d-aaf41c6ba356,ROOM,0.0,103.0,102.0,0.0,2529.0,1569.0,3.0,103.0,1.0,2.0,238.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,2400.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,8.0,CCS-3-1st F-AHU-16-VAV-123,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,JOINT SECRETERY CABIN,76d1a808-576b-4d7d-8206-364b71d0de96,ROOM,0.0,73.0,1.0,0.0,19318.0,8456.0,2.0,73.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,5.0,Z4-VAV-06,Z4-VAV-06,CIV-06,Z4-VAV-06,AHU-4,8a50cbf6-b203-4e27-a66e-75d0c0f359eb,ROOM,0.0,4007.0,0.0,0.0,23985.0,10325.0,1.0,68.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,339.8,339.8,424.8,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,717.0,VB-10-18F-4,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b9f3fea1-70cf-4f0f-b5f4-b6ad4d143771,ROOM,0.0,12200.0,0.0,0.0,26500.0,11419.0,2.0,90.0,1.0,2.0,540.0,0.0,1000.0,1500.0,1.0,1390.0,1390.0,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
4.0,4.0,1A_22F_V8H_18,1A_22F_V8H_18,1A_22F_18,V8H_VAV_50E1_08,C,49c0f5d2-674b-492f-99b2-50eb0c23c711,ROOM,0.0,2122018.0,2.0,0.0,16698.0,7525.0,2.0,18.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,7.0,06-23-141--550x200-2331,Ahu-3/4F//vav-15/Open WRK STN,Open workstation,DVFO-CCB-550x200,Ahu-3,11e4cc9a-2dbb-48b1-9559-87dd08bf62ef,ROOM,0.0,122.0,2.0,0.0,15959.0,7212.0,2.0,61.0,1.0,1.0,408.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3570.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,59.0,120.0
2.0,11.0,8F VAV 63,8F VAV 63,AHU 03,RHS,AHU 03,6addb442-b983-4beb-b292-7bcaf42a65c0,ROOM,0.0,8063.0,2.0,0.0,25513.0,11006.0,2.0,64.0,1.0,1.0,102.0,0.0,1000.0,1500.0,1.0,510.0,510.0,655.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
2.0,0.0, VAV-03,AHU02-VAV-03,AHU02-VAV-03,AHU02-VAV-03,AHU-02,be62a2e0-8472-46a7-89a9-7092e336cf17,ROOM,0.0,104.0,0.0,0.0,27751.0,11918.0,2.0,4.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,679.6,679.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
4.0,0.0,MX-23-7496,MX-PI-126,VP IT,VAV-516,MEETING ROOM 01,78d13a2d-06cd-4179-ac4c-cc60b2a73e40,ROOM,0.0,7492.0,0.0,0.0,22418.0,9657.0,2.0,27.0,1.0,1.0,316.8,1.0,1000.0,1500.0,1.0,316.8,1054.8,1260.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,63.0,120.0
2.0,12.0,09-24-466--150-9770,6th Flr/AHU-02/02/A-VAV-13,n.a,DVS150,AHU-02/02,606c09be-d624-4246-849a-697772b0ad79,ROOM,0.0,6038.0,1.0,0.0,25219.0,10879.0,2.0,38.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,275.0,120.0
2.0,8.0,02-22-301-DVS-250-7900,vav-9,N.A,DVS-250,N.A,0eb0cdd8-2b81-4b67-8fd3-cabb47f87211,ROOM,0.0,9.0,0.0,0.0,9759.0,4649.0,2.0,9.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,2465.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,121.0,120.0
19.0,0.0,box1176,object1066,location1066,description1066,room1066,1065#0#0,ROOM,1.0,1176.0,0.0,0.0,327.0,327.0,4.0,106.5,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,10.0,VAV-GF-Z10-14,ZoneEase VAV,ZONE 10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,ZONE 10,cd5c32f4-6e23-47b6-aee1-07ef75762c03,ROOM,0.0,301.0,2.0,0.0,4226.0,2251.0,2.0,42.0,1.0,2.0,255.0,1.0,1000.0,1500.0,1.0,595.0,595.0,846.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,214.0,120.0
8.0,25.0,1654,1A-15F-12-3,1A-15-104,C12_CAV-5000-12,B,d7940819-80a4-4437-b103-fe6d0cd36a77,ROOM,0.0,2115104.0,1.0,0.0,16335.0,7377.0,2.0,104.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
3.0,6.0,RSV-TU-1-I-12-L-60,VTB-12,VTB-12,VTB-12,1,51a18893-3f62-4f08-83de-3912336584cb,ROOM,0.0,60.0,0.0,0.0,24624.0,10605.0,2.0,60.0,1.0,2.0,950.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,4000.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,211.0,120.0
2.0,0.0,1272,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,G-20-R,45ca36e6-a98d-42fd-af59-a66e834bb320,ROOM,0.0,1272.0,5.0,0.0,18123.0,7996.0,2.0,72.0,1.0,2.0,1784.0,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,33.0,02-23-628--150-26111,VAV-34,N.A,DVS-150,N.A,e31f66af-d5b7-4e55-829a-204e8b8798ff,ROOM,0.0,2134.0,0.0,0.0,14242.0,6527.0,2.0,34.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,108.0,120.0
2.0,21.0,VAV20,LHS,5FLOOR,LHS,5FLOOR,80458698-a9cf-4552-a5a1-34e9fd07e141,ROOM,0.0,23.0,0.0,0.0,20160.0,8763.0,2.0,23.0,1.0,1.0,284.0,0.0,1000.0,1500.0,1.0,1268.0,1268.0,1496.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,PIDVAV-JC-3L-C,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,BN-R4,55976cad-0e80-404b-9157-2bbc083fc4be,ROOM,0.0,149.0,0.0,0.0,7006.0,3631.0,2.0,70.0,1.0,1.0,469.0,1.0,1000.0,1500.0,1.0,679.604328,679.604328,1260.666028,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,8.0,120.0
2.0,2.0,VAV/21-36,,,,"WORK AREA 5, OPEN COLLAB 4 (21-24, 21-30)",c20a8406-9f26-42b9-85ca-cfbf0e720734,ROOM,0.0,2136.0,28.0,0.0,2850.0,1703.0,2.0,36.0,1.0,2.0,345.6,1.0,1000.0,1500.0,1.0,2131.2,2131.2,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,59.0,EVAV-36,EVAV-36,EVAV-36,EVAV-36,AHU-01,7300ea93-d099-422c-99ad-7e8333e14087,ROOM,0.0,563.0,0.0,0.0,25542.0,11018.0,2.0,63.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,798.5,798.5,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,DVS 150,A3 VAV 37,A3 VAV 37,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A3 VAV 37,b234f6aa-fa95-4bde-a303-b4fd0936e75a,ROOM,0.0,1537.0,36.0,0.0,9661.0,4605.0,2.0,37.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,129.0,120.0
2.0,1.0,VAV-02,VAV 02,WING A,RHS,WING-A-AHU-01,334d3615-1688-46ce-8ae3-9dfea4e6368d,ROOM,0.0,3.0,0.0,0.0,22916.0,9869.0,2.0,3.0,1.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,1802.0,1.0,4.0,8.0,3.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,2.0,21VRV-34,ZoneEase VAV,21A-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,21A-03,4c412dca-c0e1-419f-9b3e-96808c428bca,ROOM,1.0,21234.0,1.0,0.0,11787.0,5492.0,0.0,11.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,954.0,954.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,8.0, EVAV-19,AHU06-EVAV-19,AHU06-EVAV-19,AHU06-EVAV-19,AHU-06,8fe547c3-e0bc-4123-b816-4e788de42e0d,ROOM,0.0,630.0,4.0,0.0,26140.0,11280.0,2.0,30.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1327.0,1327.0,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,VAV-PID-175,VAV13,VAV13,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-13,fbe2d266-37fa-4cbd-8e29-613f7c9c7472,ROOM,0.0,13.0,12.0,0.0,18070.0,7974.0,3.0,13.0,1.0,1.0,127.4,1.0,1000.0,1500.0,1.0,849.5,849.5,934.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,3.0,VAV-L9-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e62d7e98-4972-4e84-8107-03ce5f1c3420,ROOM,0.0,905.0,0.0,0.0,25391.0,10950.0,2.0,50.0,1.0,2.0,220.0,0.0,1000.0,1500.0,1.0,1100.0,1100.0,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
2.0,6.0,11VAV-07,ZoneEase VAV,11A-01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11A-01,76505c83-f779-4370-99c2-72c941213715,ROOM,1.0,11107.0,0.0,0.0,11957.0,5432.0,0.0,7.0,1.0,2.0,432.0,1.0,1000.0,1500.0,1.0,1584.0,1584.0,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,5,ZoneEase VAV,5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5,90297dc0-44a8-4a9d-9f23-f2090cf28404,ROOM,0.0,5.0,4.0,0.0,4461.0,2350.0,1.0,5.0,1.0,2.0,308.0,1.0,1000.0,1500.0,1.0,308.0,1540.0,2612.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
4.0,3.0,2B-12F-V8H-32,2B-12F-V8H-32,2B-12F-32,V8H_VAV-50E1-08,D,5be84be0-6af6-46ec-91d0-805f130696af,ROOM,0.0,2412032.0,3.0,0.0,18477.0,8125.0,2.0,32.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,40.0,02-22-280-DVS-250-7018,A-3&4-VAV-12,N.A,DVS 250,N.A,00813b82-f703-4e36-a573-0da5b3e050ce,ROOM,0.0,13412.0,0.0,0.0,9642.0,4596.0,2.0,41.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,95.0,120.0
2.0,4.0,7F_VAV_5,7F_VAV_5,LIFT LOBBY,7F_VAV_5,ROOM,c060a142-dcf5-4240-9d71-d40822e37b51,ROOM,0.0,70005.0,0.0,0.0,22515.0,9689.0,1.0,5.0,1.0,1.0,221.0,1.0,1000.0,1500.0,1.0,2209.0,2209.0,4010.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,0.0,"6TH FLOOR AHU-2 VAV-4, 100 CFM 6"" DIA 15",ZoneEase VAV,VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-2,ab7b9542-969a-43ce-940f-2d21f7f64eb7,ROOM,0.0,16.0,2.0,0.0,14648.0,6681.0,2.0,16.0,1.0,2.0,16.99010796,1.0,1000.0,1500.0,1.0,169.9010796,169.9010796,934.4559375,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.84,120.0
2.0,21.0,08-22-146-250-17800,4F/AHU-A1 (LHS)/VAV-16,N.A,DVS 250,AHU-1,2d2ba71a-e8f7-4df8-890b-fe0a944c5cdd,ROOM,0.0,4039.0,0.0,0.0,11582.0,5402.0,2.0,39.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,120.0
2.0,26.0,11F-VAV-39,11F-VAV-39,AHU,AHU,AHU,3dafdac0-e7cc-4ba0-bbea-b77f3fa04020,ROOM,0.0,11039.0,1.0,0.0,19906.0,8658.0,1.0,39.0,1.0,1.0,428.2,1.0,1000.0,1500.0,1.0,4282.1,4282.1,4435.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,72.0,120.0
2.0,9.0,8-22-74-150-17362,14F-A1-VAV-13,N.A,DVS-150,AHU-1,722864b2-2caa-47a1-b317-868f59b2fd49,ROOM,0.0,1410.0,0.0,0.0,15943.0,5381.0,2.0,10.0,1.0,1.0,86.7,1.0,1000.0,1500.0,1.0,255.0,255.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,154.0,120.0
2.0,0.0,VAV-L19-03,VAV BOX,VAV-L19-03,"VAV BOX 6""",3,863b16ce-dde2-402d-99d0-747867640597,ROOM,0.0,11903.0,2.0,0.0,20418.0,8174.0,1.0,3.0,1.0,2.0,127.0,1.0,1000.0,1500.0,1.0,850.0,850.0,950.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
3.0,73.0,74,,,,3,cddc5422-89e4-48d3-b89f-780775980483,ROOM,0.0,10274.0,0.0,0.0,565.0,510.0,2.0,74.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
4.0,1.0,1A_15F_V8H_15,1A_15F_V8H_15,1A_15_15,V8H_VAV_50E1_08,C,0f287490-6d8d-4fed-bd84-193ae2a907f2,ROOM,0.0,2115015.0,2.0,0.0,16700.0,7524.0,2.0,15.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,10.0,8-22-211-150-17535,RVAV-11,N.A,DVS-150,N.A,d1db9cc3-0c66-4e53-ac70-7b2360c97aad,ROOM,0.0,1011.0,0.0,0.0,11556.0,5390.0,2.0,11.0,1.0,1.0,81.6,1.0,1000.0,1500.0,1.0,816.0,816.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,13.0,2A-13F-V8-06,2A-13F-V8-06,2A-13F-35,V8_VAV-5000-08,A,93c4b51a-8c56-44cc-b510-b4fc067b2ecf,ROOM,0.0,2213035.0,0.0,0.0,25823.0,8124.0,2.0,35.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,11.0,1B-26F-V8H-14,1B-26F-V8H-14,1B-26F-28,V8H_VAV-50E1-08,B,9406bf8d-aa2a-42a1-8771-0d146a4a5ad9,ROOM,0.0,2326028.0,1.0,0.0,16587.0,7485.0,2.0,28.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,9.0,10-21-052-DVS-350/3461,vav-10,N.A,DVD-350,N.A,ed36e569-06d0-4a71-9d51-5adb603f64ed,ROOM,0.0,10.0,0.0,0.0,8955.0,4351.0,2.0,10.0,1.0,1.0,850.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,5440.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,154.0,120.0
2.0,7.0,"1500 CFM, 250 DIA 8",ZoneEase VAV,VAV-8,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,4f5a13a4-881d-4a56-8f6a-7d9709a14c31,ROOM,0.0,41.0,0.0,0.0,17261.0,7709.0,2.0,41.0,1.0,2.0,254.9,1.0,1000.0,1500.0,1.0,2548.5,2548.5,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV-PID-DS-300,VAV-23,RVAV-45,0,VAV-23,9c1f12c7-8b07-4465-9c6b-67bc1f34c265,ROOM,0.0,23.0,22.0,0.0,18894.0,6934.0,3.0,23.0,1.0,1.0,382.3,1.0,1000.0,1500.0,1.0,2548.5,2548.5,2803.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,28.0,1A_21F_V6_A03,1A_21F_V6_A03,1A_21F_110,V6_VAV_5000_06,A,2a9e6710-ff00-4865-a223-3e9920b549e2,ROOM,0.0,2121110.0,0.0,0.0,18474.0,8128.0,2.0,110.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,0.0,T2.66,T2_66,FCU8,VAV,T2.66,61181c6e-ffd6-4b43-adc3-0620303935e9,ROOM,1.0,101811.0,0.0,0.0,1747.0,1280.0,2.0,74.0,1.0,2.0,720.0,1.0,1000.0,1500.0,1.0,720.0,1188.0,6500.0,0.0,0.0,0.0,2.0,1.0,26.0,20.0,0.0,0.0,1.0,1.0,20.0,120.0
2.0,10.0,2B-18F-V8-09,2B-18F-V8-09,2B-18F-43,V8_VAV-5000-08,B,b50aaad7-5046-4456-8525-6541b25d501d,ROOM,0.0,2418043.0,1.0,0.0,16437.0,7419.0,2.0,43.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,  EVAV 16,AHU01-VAV-16,AHU01-VAV-16,AHU01-VAV-16,AHU-01,b9099a27-885e-4f1a-b314-5b630945d838,ROOM,0.0,1239.0,0.0,0.0,24969.0,10766.0,2.0,39.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1885.9,1885.9,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,54.0,03-19-482-DVS-150-4527,5TH FLR / AHU 4 /  VAV - 14,AHU-4,DVS-150,,1bb51db8-be61-4794-91ae-45a31b918b7d,ROOM,0.0,132.0,0.0,0.0,2469.0,1260.0,2.0,32.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,850.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,130.0,120.0
2.0,0.0,06-22-125-DVS-150-15458,VAV-1,N.A,DVS-150,N.A,330b5d61-9bbf-420a-a6b6-51096cea797c,ROOM,0.0,1001.0,0.0,0.0,11210.0,5252.0,2.0,1.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,935.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,139.0,120.0
2.0,25.0,2B-18F-V6-24,2B-18F-V6-24,2B-18F-85,V6_VAV-5000-06,C,283396cf-6876-44fb-bb71-171bad1b9ff2,ROOM,0.0,2418085.0,2.0,0.0,25824.0,8125.0,2.0,85.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
