ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,0.0,CDB-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,18F-VAV-14,65eaceae-6683-4cbc-916f-93721baf1f6e,ROOM,0.0,1914.0,0.0,0.0,18239.0,8048.0,2.0,14.0,1.0,2.0,195.5,1.0,800.0,1250.0,1.0,892.5,892.5,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,0.0,CDB-04,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-A2-VAV-20,0bbb2e5b-9761-4e7d-b821-f8ba3b7b0414,ROOM,0.0,3020.0,19.0,0.0,17530.0,7784.0,2.0,20.0,1.0,2.0,17.0,1.0,800.0,1250.0,1.0,170.0,170.0,391.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,0.0,VAV PID-200,VAV-1,VAV-1,0,171,356cdb93-9de4-4328-907a-8814e194e66e,ROOM,0.0,1.0,0.0,0.0,7209.0,3703.0,3.0,1.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,1019.406477,1019.406477,1121.347125,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,ADR-18X10,2F-AHU-1-VAV-4,2F-AHU-1-VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-AHU-1-VAV-4,55c3a815-d30c-4179-9e26-e280fca454c8,ROOM,0.0,2004.0,3.0,0.0,15449.0,7012.0,2.0,4.0,1.0,2.0,382.5,1.0,1000.0,1500.0,1.0,3825.0,3825.0,6137.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,157.0,120.0
2.0,9.0,04-24-853--250-58,AHU-3/VAV-58,n.a,DVS -250,AHU-3,6923b804-73a7-4200-a463-0f6d7ea18417,ROOM,0.0,1058.0,2.0,0.0,21282.0,9222.0,2.0,58.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,246.0,120.0
1.0,425.0,Box 426,1,1,1,Room 1,0#0#0,ROOM,0.0,426.0,0.0,0.0,333.0,333.0,2.0,87.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV PID-125,VAV88,RVAV -11,0,VAV-88,0f590de3-591f-4c4d-ba2a-8db9420ec7b7,ROOM,0.0,188.0,10.0,0.0,15476.0,7024.0,3.0,11.0,1.0,1.0,65.0,1.0,1000.0,1500.0,1.0,433.2,433.2,476.6,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
1.0,4.0,5,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R1,0cbc1a1a-e206-4a44-af80-68d4adb8bb11,ROOM,0.0,6.0,0.0,0.0,24118.0,10384.0,2.0,6.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-O-300,EVAV-72,RIGHT WING TOP,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-499,1b785ff4-b9c7-438b-bbef-042fb9a00340,ROOM,0.0,499.0,87.0,0.0,16290.0,7356.0,3.0,52.0,1.0,1.0,497.0,1.0,1000.0,1500.0,1.0,3313.1,3313.1,3644.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,10.0,12-24-655--300X300-12230,3rd Flr/VAV-24,N.A,DVB-300x300,N.A,849d4683-d38f-43dc-a43a-46fd008853b5,ROOM,0.0,3024.0,0.0,0.0,26598.0,11455.0,2.0,24.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,0.0,1.0,0.0,120.0
2.0,17.0,RSV-TU-1-I-06-2,RSV-TU-1-I-06-2,18,18,1,46b3a2cc-e0da-431b-ba47-de0181b85675,ROOM,0.0,10018.0,0.0,0.0,7848.0,3944.0,2.0,18.0,1.0,2.0,91.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1190.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,390.0,120.0
2.0,11.0,1A_22F_V8_28,1A_22F_V8_28,1A_22F_57,V8_VAV_5000_08,D,645e1440-c376-44a3-a9c7-5e5b080bd128,ROOM,0.0,2122057.0,3.0,0.0,16714.0,7530.0,2.0,57.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,TG2,VAV-OF-02,GF,GF VAV-OF-02,Office-3,77979358-4f92-4cd3-8f8d-1f81b2b5e3ea,ROOM,0.0,10102.0,1.0,0.0,11511.0,5357.0,2.0,2.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,90.0,522.0,994.0,1.0,4.0,4.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,67.0,TC-68,380472,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,88fd3612-0dec-4719-9ede-d97b1694c6d6,ROOM,0.0,380472.0,0.0,0.0,9227.0,3834.0,2.0,72.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV PID-600,1,WORK STATION AREA,0,VAV-1,a3a7bd74-0909-4ba7-bde2-8598607d9d7a,ROOM,0.0,1.0,0.0,0.0,4416.0,2333.0,3.0,1.0,1.0,2.0,1068.96,1.0,1000.0,1500.0,1.0,10689.6,10689.6,11758.56,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,RSV-TU-1-I-06-L-(D-SA)-26F-3,VAV-26F-C,VAV-26F-C,VAV-26F-C,3,8e3d70cd-99c5-4605-a18b-9db37d5066fd,ROOM,0.0,26003.0,2.0,0.0,16009.0,7232.0,2.0,3.0,1.0,2.0,91.0,0.0,1000.0,1500.0,1.0,349.2,349.2,1190.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,390.0,120.0
2.0,2.0,09-23-355--250-5508,9F-Z2-VAV-21,N.A,DVS250,Z2,b9d77a43-67e2-4981-9054-a87b3575e2b6,ROOM,0.0,9221.0,1.0,0.0,17655.0,7818.0,2.0,51.0,1.0,1.0,229.5,1.0,1000.0,1500.0,1.0,1870.0,1870.0,2244.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,2.0,92-CCS-1-4th F-AHU-12-VAV-93,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORK HALL - MTS,916224f7-b488-4376-97cd-987f11fb6672,ROOM,0.0,139.0,29.0,0.0,23236.0,9998.0,2.0,12.0,1.0,2.0,153.0,1.0,1000.0,1500.0,,850.0,850.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,0.0,VAV-PID-150,VAV-12,VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-12,7029d6e6-5ae9-4ca9-b53f-cb38cfeff89d,ROOM,0.0,12.0,11.0,0.0,17645.0,7813.0,3.0,12.0,1.0,1.0,89.2,1.0,1000.0,1500.0,1.0,594.7,594.7,654.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,15.0,304-CCS-2-2nd F-AHU-13-VAV-107,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORKHALL,db00eea3-5f94-4028-912f-30672fc08cec,ROOM,0.0,304.0,9.0,0.0,19815.0,8645.0,2.0,50.0,1.0,2.0,680.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,4557.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,8.0,09-23-343--533x200-5228,6TH FLOOR/OVAV 4,N.A,DVFO-CCB-533x200,N.A,214d1801-dbb9-4298-b132-696b227b707d,ROOM,0.0,6204.0,0.0,0.0,17428.0,7748.0,2.0,90.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1224.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
9.0,0.0,2,CAV-02,Abu Dhabi,FJ Test,CAV-02,dd06f172-daf7-4270-ab46-012f4584cdd8,ROOM,0.0,36.0,0.0,0.0,27782.0,11930.0,0.0,36.0,1.0,1.0,1080.0,0.0,1000.0,1500.0,1.0,1080.0,1080.0,2635.0,0.0,2.0,2.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,136.8,3600.0
2.0,0.0,VAV-PID-300,VAV-235,CIF BLOCK,0,VAV-235,64f0ba79-4ec3-4b1b-9dac-53855c2ec309,ROOM,0.0,235.0,0.0,0.0,9735.0,4637.0,3.0,1.0,1.0,1.0,420.5051719,1.0,1000.0,1500.0,1.0,2803.367813,2803.367813,3083.704594,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,18.0,2F_A2-3_RVAV_19,2F_A2-3_RVAV_19,2F_REC,AHU_2&3,AHU_2&3,92db6021-a2a6-4583-b8ea-e74596442c51,ROOM,0.0,2052.0,1.0,0.0,17625.0,7808.0,1.0,52.0,1.0,1.0,170.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1699.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,0.0,VAV-GF-17 (V4),ZoneEase VAV,Lift Lobby (Middle),ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Lift Lobby (Middle),4c6f1ceb-30a4-4a61-93e6-4c4eab99f73e,ROOM,1.0,400017.0,2.0,0.0,12904.0,5908.0,2.0,17.0,1.0,2.0,396.0,1.0,1000.0,1500.0,1.0,1296.0,1296.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
4.0,5.0,2A-9F-V8H-06,2A-9F-V8H-06,2A-9F-06,V8H_VAV-50E1-08,A,5b15dbba-c96c-4e44-99c5-69221567978a,ROOM,0.0,2209006.0,0.0,0.0,25823.0,8124.0,2.0,6.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,11.0,2030,1A-19F-V8-11,1A-19F-40,V8_VAV-5000-08,B,358b06e7-014d-4d43-a4f9-e014e61e4593,ROOM,0.0,2119040.0,1.0,0.0,16335.0,7377.0,2.0,40.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,14.0,CCS03-GF-VAV-09-B D 250,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN,77a6d69d-c74f-4049-9f07-15000a67a43c,ROOM,0.0,21.0,3.0,0.0,18371.0,8100.0,2.0,21.0,1.0,2.0,340.0,1.0,1000.0,1500.0,,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,37.0,03-25-940--300-18209,VAV-38,N.A,DVS-300,N.A,d6aa49d3-2338-4c52-8571-53872242f241,ROOM,0.0,1038.0,0.0,0.0,28445.0,12140.0,2.0,38.0,1.0,1.0,595.0,1.0,1000.0,1500.0,1.0,2975.0,2975.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,267.0,120.0
2.0,11.0,10-24-529--150-8854,AHU02/VAV23,N.A,DVS-150,AHU02,8c5ae4f7-e534-42e8-89dc-82cb0051241f,ROOM,0.0,10223.0,1.0,0.0,25434.0,10972.0,2.0,31.0,1.0,1.0,163.2,1.0,1000.0,1500.0,1.0,816.0,816.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,204.0,120.0
12.0,1.0,VAVH-04-01-09,VAVH-04-01-09,NEURO-381,VAVH-04-01-09,NEURO-381,a051aad0-f766-49a4-81aa-ca5ccab9c553,ROOM,0.0,1176.0,154.0,0.0,17784.0,7759.0,2.0,20.0,1.0,1.0,397.9,0.0,1000.0,1500.0,,450.0,450.0,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,30.0
2.0,6.0,4F VAV 34,4F VAV 34,AHU 02,RHS,AHU 02,ab6ea941-e165-476f-a811-96011ba0f42e,ROOM,0.0,4034.0,1.0,0.0,27035.0,11632.0,2.0,35.0,1.0,1.0,136.0,0.0,1000.0,1500.0,1.0,680.0,680.0,918.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,21.0,1839,1A-17F-V6-10,1A-17F-69,V6_VAV-5000-06,A,f2b9f640-7b4f-41c6-8e19-0109ebea3980,ROOM,0.0,2117069.0,0.0,0.0,16441.0,7377.0,2.0,69.0,1.0,1.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-300,157,157,0,VAV-157,d2e81a65-d97e-4562-a834-96441339124d,ROOM,0.0,157.0,7.0,0.0,3945.0,2130.0,3.0,30.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3366.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,I10-20,ZoneEase VAV,20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,20,8763b852-f0c8-4c16-ad37-73bb082b08bb,ROOM,1.0,901020.0,19.0,0.0,13149.0,6008.0,2.0,38.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
9.0,4.0,38,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,内区空调箱新风VAVBOX,6600c282-bbaa-457f-9b5b-7234ecec9929,ROOM,0.0,274104.0,12.0,0.0,8567.0,4198.0,2.0,38.0,1.0,2.0,2635.0,1.0,1000.0,1500.0,1.0,8252.0,8252.0,8252.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,11.0,VAV-15B-02A-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE A,787d8857-5471-455c-aa05-c46db63c0435,ROOM,0.0,603356.0,0.0,0.0,15542.0,6797.0,2.0,8.0,1.0,2.0,654.1,1.0,1000.0,1500.0,1.0,934.4,934.4,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
2.0,6.0,VAV-07,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,4104b477-640a-4c44-b909-156e675f0519,ROOM,0.0,1534.0,0.0,0.0,18344.0,8090.0,2.0,34.0,1.0,1.0,34.0,1.0,1000.0,1500.0,1.0,339.8,339.8,339.8,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,17.0,1A_16F_V6_22,1A_16F_V6_22,1A_16F_81,V6_VAV_5000_06,C,d2d1b30c-d595-4ef4-ba1f-94e5a8db8070,ROOM,0.0,2116081.0,2.0,0.0,16435.0,7416.0,2.0,81.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,13.0,VAV-57,RHS,RHS,RHS,AHU 04,ff9e5e1c-4a2b-4ade-97e3-5b112a4ad8b3,ROOM,0.0,58.0,3.0,0.0,22650.0,9756.0,2.0,58.0,1.0,1.0,187.0,0.0,1000.0,1500.0,1.0,935.0,935.0,1802.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
3.0,76.0,77,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fbfe2236-c61b-45b4-a9e5-c2f9844594b9,ROOM,0.0,240077.0,0.0,0.0,17017.0,7626.0,2.0,77.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
9.0,1.0,v02o,1,1,1,swr,0#0#0#0#0,ROOM,0.0,2.0,0.0,0.0,134.0,134.0,4.0,2.0,,,719.0,,,,,,2590.0,3000.0,0.0,1.0,1.0,2.0,1.0,25.0,16.0,1.0,1.0,,0.0,180.0,
2.0,12.0,1A_12F_V8_12,1A_12F_V8_12,1A_12F_41,V8_VAV_5000_08,B,62c8a6cd-d6ba-4274-87cc-8d40c8781831,ROOM,0.0,2112041.0,1.0,0.0,16500.0,7449.0,2.0,41.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,11.0,VAV-28A-02C-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,76b3a9bb-5be6-4fe6-9642-e0ddefc52d9e,ROOM,0.0,62224.0,2.0,0.0,25301.0,10913.0,2.0,12.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,10.0,VAV-11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,5a374d63-d04c-41a4-a509-113320a48150,ROOM,0.0,1284.0,0.0,0.0,18344.0,8090.0,2.0,84.0,1.0,1.0,163.1,1.0,1000.0,1500.0,1.0,1631.1,1631.1,1631.1,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
8.0,22.0,1B-27F-C12-2,1B-27F-C12-2,1B-27F-57,C12_CAV-5000-12,A,e3f9404f-0ed7-4cba-b528-6e3f1dc5fb3f,ROOM,0.0,2327057.0,0.0,0.0,16587.0,7485.0,2.0,57.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
4.0,11.0,1B-15F-V8H-31,1B-15F-V8H-31,1B-15F-53,V8H_VAV-50E1-08,D,99a124fc-bd77-438a-b723-fff70312e8ea,ROOM,0.0,2315053.0,3.0,0.0,28176.0,7417.0,2.0,53.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,"4TH FLOOR AHU VAV31, 450 CFM, 150 DIA  30",ZoneEase VAV,VAV-31,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU,ad9af596-a2e8-46a3-ae07-a0328a3f3b0a,ROOM,0.0,31.0,0.0,0.0,15886.0,7194.0,2.0,31.0,1.0,2.0,76.5,1.0,1000.0,1500.0,1.0,764.6,764.6,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,24.0,RVAV - 37,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,25210885-34b6-49ee-8a10-2c574e343d40,ROOM,0.0,128.0,0.0,0.0,17964.0,7933.0,2.0,28.0,1.0,1.0,127.4,1.0,1000.0,1500.0,1.0,1274.3,1274.3,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
1.0,0.0,VAV_4,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4号,78965f53-3864-4374-a5c4-edf0ee9fbc1e,ROOM,0.0,84.0,0.0,0.0,14142.0,6361.0,2.0,84.0,1.0,2.0,50.0,1.0,1000.0,1500.0,1.0,900.0,500.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV PID-150,28,2,0,AHU-02-VAV-10-28,735a1f52-beb4-4d73-9e3e-c68750984807,ROOM,0.0,28.0,27.0,0.0,2708.0,1640.0,3.0,28.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,748.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-O-400,VAV27,RVAV-27,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-27,e758f1fe-e0e2-40fd-bbf6-942dda444997,ROOM,0.0,1027.0,26.0,0.0,23027.0,9914.0,3.0,27.0,1.0,1.0,739.1,1.0,1000.0,1500.0,1.0,4927.1,4927.1,5419.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAVPID-F-100,VAV-68,2,0,VAV-68,2d04487b-b77c-4270-9918-757c297c701a,ROOM,0.0,68.0,28.0,0.0,4996.0,2537.0,3.0,68.0,1.0,2.0,31.45,1.0,1000.0,1500.0,1.0,314.5,314.5,345.95,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
1.0,0.0,VAV-03  (VAV-B-31-I),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Corridor Area,71a973b6-d5ea-4872-96cc-bfc46fc8f633,ROOM,0.0,14.0,0.0,0.0,12781.0,5848.0,2.0,14.0,1.0,2.0,288.8318352,1.0,1000.0,1500.0,1.0,288.8318352,2881.522309,3567.922671,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0000055,120.0
2.0,3.0,  EVAV-06,AHU-04 EVAV-06,AHU-04 EVAV-06,AHU-04 EVAV-06,AHU-04,fb19e4ba-871a-4a88-b12b-b634f25abe87,ROOM,0.0,109.0,1.0,0.0,28437.0,12136.0,2.0,9.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
9.0,63.0,500X320-64,500X320,500X320,VAV,1,32fb7864-6b62-459a-90c6-23a862271873,ROOM,0.0,80153.0,0.0,0.0,19297.0,6262.0,2.0,64.0,1.0,1.0,1152.0,0.0,1000.0,1500.0,1.0,5760.0,5760.0,6900.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
4.0,10.0,1B-16F-V8H-5,1B-16F-V8H-5,1B-16F-27,V8H_VAV-50E1-08,A,690bafdc-13e4-4c46-9af9-f8b90458fc28,ROOM,0.0,2316027.0,0.0,0.0,16587.0,7485.0,2.0,27.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,35.0,VAV-Demo-32,VAV-52,4/F,ZoneEase VAV Training,ZoneEase VAV Training,e9758cb4-5bfa-4a24-9e5f-f31784f2dc88,ROOM,0.0,52.0,0.0,0.0,1243.0,1002.0,2.0,52.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
1.0,463.0,Box 464,1,1,1,Room 1,0#0#0,ROOM,0.0,464.0,0.0,0.0,333.0,333.0,2.0,12.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,13.0,03-22-360-CNTRLR-125,VAV-G-14,,CDB-ITP-05,,591d9c86-f432-4c74-aac6-4f513e7c9f16,ROOM,0.0,14.0,0.0,0.0,10157.0,4823.0,2.0,53.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,680.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,0.0,VAV19,vav19,1,1,1,99042908-c49f-4e4b-8f33-7e69a221622c,ROOM,1.0,119.0,0.0,0.0,24572.0,10594.0,1.0,19.0,1.0,2.0,57.6,,1000.0,1500.0,1.0,644.4,644.4,650.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,31.0,2B-6F-V6-A11,2B-6F-V6-A11,2B-6F-110,V6_VAV-5000-06,B,8f042078-57aa-47d5-8430-2527bc1b8ed6,ROOM,0.0,2406110.0,1.0,0.0,18477.0,8125.0,2.0,110.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,46.0,6F VAV 47,6F VAV 47,TAURUS,RHS,TAURUS,bf4a67bf-5932-41cd-8f70-b74b3cd83c7f,ROOM,0.0,6047.0,0.0,0.0,27050.0,11639.0,2.0,48.0,1.0,1.0,544.0,0.0,1000.0,1500.0,1.0,2720.0,2720.0,3825.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,9.0,VAV-16F-39 (V2),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office Area,218d8571-ef0b-43a3-a532-f60019e95e77,ROOM,0.0,416039.0,0.0,0.0,15260.0,6799.0,2.0,39.0,1.0,2.0,180.0,1.0,1000.0,1500.0,1.0,540.0,540.0,558.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.3,120.0
2.0,0.0,DVS - 350,4F-VAV-12,4F-VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-VAV-12,bf916411-8bc5-4d97-bf4a-f45c6e1ee517,ROOM,0.0,1412.0,11.0,0.0,8489.0,2568.0,2.0,81.0,1.0,2.0,442.0,1.0,1000.0,1500.0,1.0,4420.0,4420.0,5875.2,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,23.0,VAV-1- 23,VAV-1- 23,2F,SECOND FLOOR,WS/CABIN,9c8dad19-8e43-4b16-ad91-95bfca91aab4,ROOM,0.0,7023.0,0.0,0.0,8002.0,3995.0,2.0,23.0,1.0,1.0,79.0,1.0,1000.0,1500.0,1.0,790.0,790.0,1469.0,0.0,0.0,5.0,1.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,52.0,120.0
2.0,0.0,2,ZoneEase VAV,2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2,7f697931-9be9-4af4-85f7-689ae1ee1c24,ROOM,0.0,2.0,1.0,0.0,11506.0,5369.0,2.0,2.0,1.0,2.0,105.0,1.0,1000.0,1500.0,1.0,105.0,350.0,532.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,230.0,120.0
2.0,0.0,ADSF-06X06,3F-2A-A2-VAV-7,3F-2A-A2-VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-2A-A2-VAV-7,e41d89c8-390b-417b-8399-30c16b294644,ROOM,0.0,3230.0,29.0,0.0,8728.0,4265.0,2.0,30.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1224.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,DVS 150,6F VAV-40,6F VAV-40,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F VAV-40,f79179d1-6f05-4751-89b3-af82c81936b4,ROOM,0.0,640.0,39.0,0.0,10087.0,4782.0,2.0,40.0,1.0,2.0,97.75,1.0,1000.0,1500.0,1.0,977.5,977.5,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,33.0,VAV-L21-2,V3-2,F21-34,VAV-L21-2_VAV-5000-10,1,41d46aa5-d6b4-40ff-8d12-2ba9629d755e,ROOM,0.0,1002134.0,0.0,0.0,6113.0,2066.0,2.0,34.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,0.0,DVS-150,4F VAV-08,4F VAV-08,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F VAV-08,8b698e8f-5305-4dc9-8d39-063581bd7851,ROOM,0.0,408.0,7.0,0.0,9781.0,4661.0,2.0,8.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,129.0,120.0
2.0,0.0,VAV PID-O-250,VAV-45,AHU-2 FVAV-20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-45,0249a5a9-66b0-4837-8a4b-7211f79bcaa5,ROOM,0.0,1046.0,44.0,0.0,16417.0,7411.0,3.0,45.0,1.0,1.0,217.1,1.0,1000.0,1500.0,1.0,1447.2,1447.2,1591.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,333.0,VB-06-14F-3A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b9f3fea1-70cf-4f0f-b5f4-b6ad4d143771,ROOM,0.0,6063.0,0.0,0.0,26500.0,11419.0,2.0,63.0,1.0,2.0,116.0,0.0,1000.0,1500.0,1.0,690.0,690.0,846.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,255.6,120.0
2.0,0.0,SVT-520-M-TC-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TL1-A024-VAV-6-09,20882bab-fe55-44d9-9d66-9eaf39de6d81,ROOM,0.0,118.0,8.0,0.0,24729.0,10662.0,2.0,9.0,1.0,1.0,5098.0,1.0,1000.0,1500.0,1.0,6793.0,6793.0,11106.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,07-24-233--300-4625,12TH FLR/VAV-1,N.A,DVS300,N.A,42863daa-62eb-44ea-9288-c49b9782518f,ROOM,0.0,12001.0,0.0,0.0,23290.0,10022.0,2.0,1.0,1.0,1.0,567.8,1.0,1000.0,1500.0,1.0,2839.0,2839.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,288.0,120.0
2.0,0.0,VAV-PID-F-R-125,VAV182,CVAV-27,0,VAV-182,5fbd9d49-588f-445d-bbd4-67004ff2029a,ROOM,0.0,1367.0,14.0,0.0,24760.0,10674.0,3.0,15.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,12.0,"1500 CFM, 300 DIA 13",ZoneEase VAV,VAV-13,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,e4dfedf0-3685-47b5-b6a7-226005b34b22,ROOM,0.0,14.0,0.0,0.0,23789.0,10245.0,2.0,14.0,1.0,2.0,254.9,1.0,1000.0,1500.0,1.0,2548.5,2548.5,3567.9,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,CDB-ITP-14,A3 VAV-65,A3 VAV-65,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A3 VAV-65,7ee06268-cd76-43a8-9655-1594ce28b2b4,ROOM,0.0,1065.0,64.0,0.0,10938.0,5138.0,2.0,65.0,1.0,2.0,489.6,1.0,1000.0,1500.0,1.0,4896.0,4896.0,5270.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0,1941,TYPE G VAV-AHU/2-7,Zone 2/1,Level 19,TYPE G VAV-AHU/2-7,e70b614f-a79e-496d-98f7-744a353eb4d0,ROOM,0.0,1941.0,0.0,0.0,27625.0,11239.0,2.0,41.0,1.0,2.0,1529.1,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
3.0,35.0,249036,VAV-15,,,VAV-15,746b3fd2-f83d-4840-8c32-ebd0d32776dd,ROOM,0.0,249036.0,0.0,0.0,8760.0,1951.0,2.0,36.0,1.0,2.0,360.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,VAV-PID-DS-250,VAV-16,Level 6- tower 1,0,VAV-428,4900d5eb-7c16-493c-a2ad-94178e096328,ROOM,0.0,428.0,15.0,0.0,10077.0,4777.0,3.0,16.0,1.0,1.0,226.308238,1.0,1000.0,1500.0,1.0,1508.721586,1508.721586,1659.593745,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
6.0,29.0,TC-30,390234,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,6acd0bef-936a-40eb-bcbb-1e0c974bad93,ROOM,0.0,390234.0,0.0,0.0,7548.0,3834.0,2.0,34.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
1.0,1342.0,Box 1343,1,1,1,Room 1,0#0#0,ROOM,0.0,1343.0,0.0,0.0,333.0,333.0,2.0,100.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,39.0,05-24-74--200-1758,17TH FLR/MYK/REC/VAV-36,n.a,DVS-200,MYK,00c9d0ff-06fc-4f3d-a11f-da0fce7de628,ROOM,0.0,17136.0,0.0,0.0,22303.0,9606.0,2.0,40.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,120.0
2.0,0.0,3VAV-T3-1,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3AHU/OFFICE-2,c4d7a602-7687-467a-b584-fac97d096a3a,ROOM,0.0,30013.0,1.0,0.0,19974.0,8687.0,1.0,13.0,1.0,1.0,540.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,2293.2,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
15.0,1.0,P26-09,ZoneEase VAV,9,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9,771937f3-c3e6-40d1-9a00-3736aeacbe6c,ROOM,1.0,802609.0,8.0,0.0,14517.0,6640.0,2.0,9.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
4.0,0.0,1,ZoneEase VAV,Location A1,ZoneEase A1,A1,e15858aa-2ea7-4fb5-88d8-2422392ccb01,ROOM,0.0,26.0,0.0,0.0,8527.0,4183.0,2.0,6.0,1.0,1.0,175.0,1.0,1000.0,1500.0,1.0,650.0,850.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,1.0,07-22-74--250-16200,13F-A3-CSU-VAV-2,n.a,DVS-250,AHU3,b929d211-b033-4849-9cf4-7985263ecd56,ROOM,0.0,1348.0,2.0,0.0,15951.0,5301.0,2.0,48.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,99.0,120.0
2.0,0.0,VAV-2-24,ZoneEase VAV,Feb.24,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Feb.24,02b599ea-43fb-401a-aab9-98e309354d56,ROOM,0.0,49.0,23.0,0.0,7881.0,3957.0,2.0,29.0,1.0,2.0,345.6,1.0,1000.0,1500.0,1.0,1692.0,1692.0,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,262.0,120.0
2.0,18.0,198-CCS-2-Typical Floor-AHU-11-VAV-86A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN,367d3dc1-c710-4f42-b1e8-e55b9378a325,ROOM,0.0,297.0,6.0,0.0,20324.0,8831.0,2.0,43.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
3.0,9.0,246010,VAV-23,,,VAV-23,d0615503-255e-4595-899c-1160105d0d3c,ROOM,0.0,246010.0,0.0,0.0,3500.0,1950.0,2.0,10.0,1.0,2.0,180.0,1.0,1000.0,1500.0,1.0,900.0,900.0,900.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
1.0,842.0,Box 843,1,1,1,Room 1,0#0#0,ROOM,0.0,843.0,0.0,0.0,333.0,333.0,2.0,52.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
13.0,33.0,FPP-A1-M2A1-08-W2-34,,,,FPP-A1-M2A1-08-W2（1250）,17c99b4c-549d-4e93-866a-a48eae8d69c7,ROOM,0.0,10164.0,0.0,0.0,2192.0,1420.0,2.0,35.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1250.0,1250.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,22.0,RSV-TU-1-I-12-39,VAV-1.39,VAV-1.39,VAV-1.39,1,2fdfe6e9-6765-4c34-b07f-cb103dbf77c5,ROOM,0.0,10039.0,0.0,0.0,15783.0,7149.0,2.0,39.0,1.0,2.0,372.3,0.0,1000.0,1500.0,1.0,3452.7,3452.7,4000.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,211.0,120.0
8.0,1.0,1B-25F-C12-5,1B-25F-C12-5,1B-25F-60,C12_CAV-5000-12,D,9e096540-7411-4050-8413-a8c9d8feb444,ROOM,0.0,2325060.0,3.0,0.0,16587.0,7485.0,2.0,60.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
6.0,0.0,Box K15-U.15 Vorraum,Box K15-U.15 Vorraum,,,15,1#4#14,ROOM,0.0,5125.0,14.0,0.0,307.0,307.0,0.0,126.0,1.0,2.0,1260.0,1.0,1000.0,1500.0,1.0,68750.0,68750.0,69750.0,0.0,4.0,5.0,2.0,1.0,22.0,15.0,1260.0,68750.0,1.0,1.0,378.0,120.0
2.0,0.0,CDB-08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-03,772738a9-19a8-453d-8465-e48924348332,ROOM,0.0,1103.0,0.0,0.0,16292.0,7357.0,2.0,3.0,1.0,2.0,119.0,1.0,800.0,1250.0,1.0,1190.0,1190.0,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,143.0,120.0
2.0,7.0,02-23-570--725X250-25154,VAV-10,N.A,DVFO-CCB-725X250,N.A,960b39e4-0a6b-4a04-bcc3-3900ae685639,ROOM,0.0,8308.0,0.0,0.0,13690.0,6230.0,2.0,8.0,1.0,1.0,783.36,1.0,1000.0,1500.0,1.0,3916.8,3916.8,4080.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,82.0,120.0
3.0,3.0,VAV-7F-13,ZoneEase VAV,Hall,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU/07-02,4eee9de9-2c4c-479f-92ed-e9b4c1f1315f,ROOM,0.0,713.0,1.0,0.0,10003.0,4610.0,2.0,51.0,1.0,1.0,210.0,1.0,1000.0,1500.0,1.0,1401.0,1401.0,1784.0,0.0,1.0,1.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,SVT-512-M-TC-T-TB-CB,VAV-3-6,GIRLS,Zonease-VAV-Co2 control,VAV-03-6,1843dd9b-8164-49a7-9f19-69138114b321,ROOM,0.0,50.0,3.0,0.0,16384.0,7398.0,2.0,31.0,1.0,2.0,277.0,1.0,600.0,1250.0,1.0,2380.0,2380.0,4025.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
2.0,0.0,CDB-04,8F-A1-VAV-12,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-A1-VAV-12,8fb4b5ed-fef8-46e9-9e19-546eae164950,ROOM,0.0,8012.0,11.0,0.0,24083.0,10369.0,2.0,12.0,1.0,2.0,34.0,1.0,800.0,1250.0,1.0,170.0,170.0,391.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,113.0,120.0
2.0,10.0,VAV-L17-11,VAV-L17-11,Level 17,VAV,VAV,c5bd8704-b0ab-48bf-947e-c05c80dad4a1,ROOM,0.0,400061.0,0.0,0.0,3067.0,1049.0,2.0,61.0,1.0,2.0,135.0,1.0,1000.0,1500.0,1.0,450.0,450.0,930.0,0.0,2.0,2.0,2.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,331.0,120.0
1.0,1795.0,Box 1796,1,1,1,Room 1,0#0#0,ROOM,0.0,1796.0,0.0,0.0,333.0,333.0,2.0,101.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,19.0,1A_10F_V6_24,1A_10F_V6_24,1A_10F_83,V6_VAV_5000_06,C,641a27ad-1ced-4c3c-83e8-48a56dae5975,ROOM,0.0,2110083.0,2.0,0.0,16570.0,7477.0,2.0,83.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,20.0,1B-18F-V6-37,1B-18F-V6-37,1B-18F-93,V6_VAV-5000-06,D,faa817bf-05c3-47c1-a8c9-cf56065765a5,ROOM,0.0,2318093.0,3.0,0.0,16432.0,7417.0,2.0,93.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,9.0,1A_22F_V8_26,1A_22F_V8_26,1A_22F_55,V8_VAV_5000_08,D,2246136d-b958-4154-9aa7-7be44c631f39,ROOM,0.0,2122055.0,3.0,0.0,16606.0,7416.0,2.0,55.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,44.0,VAV-L17-13,V2-13,F17-45,VAV-L17-13_VAV-5000-08,1,1675796c-b04e-4f2e-ba20-bdc882b9de3c,ROOM,0.0,1001745.0,0.0,0.0,6113.0,2066.0,2.0,45.0,1.0,1.0,123.0,1.0,1000.0,1500.0,1.0,1087.0,1087.0,1361.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,104.0,120.0
2.0,3.0,4,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Room No,e61dc39b-edbf-4e73-98b2-0de675acb8f6,ROOM,0.0,26.0,0.0,0.0,26202.0,11307.0,2.0,2.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1504.0,1504.0,1872.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,23.0,1A_18F_V6_12,1A_18F_V6_12,1A_18F_71,V6_VAV_5000_06,A,df290d8e-689e-4bc5-8ba2-7547140ed7af,ROOM,0.0,2118071.0,0.0,0.0,16588.0,7477.0,2.0,71.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-150,VAV-82,VAV-82,0,VAV-682,4884882c-d241-4829-87a6-9f43c7933bbd,ROOM,0.0,682.0,81.0,0.0,7130.0,3673.0,3.0,82.0,1.0,1.0,33.98021591,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,OVAL VAV-200,VAV-80,VAV -80,0,VAV-80,1e03a3e6-b43e-4e93-8ff6-a0dff8d1fc5f,ROOM,0.0,80.0,79.0,0.0,11296.0,5285.0,3.0,80.0,1.0,1.0,178.3961335,1.0,1000.0,1500.0,1.0,1189.307557,1189.307557,1308.238313,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,2.0,VAV-03,UG FLOOR,UG FLOOR,UG FLOOR,UG FLOOR,8d606864-32a2-4201-aecf-83bef752dd63,ROOM,0.0,1003.0,0.0,0.0,27907.0,11958.0,1.0,3.0,1.0,1.0,178.0,1.0,1000.0,1500.0,1.0,1784.0,1784.0,2804.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,79.0,120.0
6.0,41.0,TC-42,350346,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e74246c7-f4df-4000-9a0b-dc0ef385e6df,ROOM,0.0,350346.0,0.0,0.0,7548.0,3834.0,2.0,46.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,2.0,02-23-633--584.2x254-25747,12F-VAV-42/COLLAB CL12.01/RHS,COLLAB CL12.01,DVFO-OCB-584.2x254,n.a,02f8fe94-721b-4d89-a2a5-862dbd2d783c,ROOM,0.0,9149.0,0.0,0.0,13887.0,6308.0,2.0,76.0,1.0,1.0,365.5,1.0,1000.0,1500.0,1.0,1793.5,1793.5,2465.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,51.0,120.0
2.0,23.0,CAV-GE-B-7/6-R02B,10157,B,22157_1015407,B,0f307de0-94e4-4f61-aaed-5507adf1d93e,ROOM,0.0,10157.0,0.0,0.0,24603.0,10567.0,2.0,57.0,1.0,2.0,1058.4,1.0,1000.0,1500.0,1.0,7056.0,7056.0,9216.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
9.0,0.0,8,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,三工况变风量蝶阀,08be96de-ebb2-4bce-b148-bd638d6b952a,ROOM,0.0,271008.0,0.0,0.0,8926.0,4339.0,2.0,8.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,600.0,600.0,600.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,38.0,120.0
2.0,20.0,1B-12F-V6-06,1B-12F-V6-06,1B-12F-62,V6_VAV-5000-06,A,79fbdb9e-42d4-4e5d-bf17-64cda37c2091,ROOM,0.0,2312062.0,0.0,0.0,25822.0,8129.0,2.0,62.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,"VAV 8"" - 27",VAV-5,MLF-8,SF,MLF-8,d56b96d6-de04-4e0a-a90c-24bac5a5a44d,ROOM,0.0,7523.0,5.0,0.0,8963.0,4346.0,2.0,23.0,1.0,2.0,583.2,1.0,1000.0,1500.0,1.0,583.2,972.0,972.0,0.0,4.0,4.0,2.0,1.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
13.0,12.0,VAV-13,VAV-13,,,2,bce27cca-0805-4a41-b028-0f7a0d94601b,ROOM,0.0,241013.0,0.0,0.0,1201.0,967.0,2.0,13.0,1.0,2.0,310.0,1.0,1000.0,1500.0,1.0,1550.0,1550.0,1550.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,9.0,1A_14F_V8_26,1A_14F_V8_26,1A_14F_55,V8_VAV_5000_08,D,fa531178-a4dd-4fcf-a5d4-e2c9fb1ee0e4,ROOM,0.0,2114055.0,3.0,0.0,18474.0,8128.0,2.0,55.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,VAV-GF-19,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Open Office,6a124dc1-d35b-4a5d-914b-2ee8fd96cc8e,ROOM,0.0,28.0,4.0,0.0,11456.0,5353.0,2.0,7.0,1.0,1.0,210.6,1.0,1000.0,1500.0,1.0,702.0,702.0,1044.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,5.0,03-24-831--150-16478,9FL/AHU05/VAV-23,06 PAX MEETING,DVS-150,AHU05,bd2aa497-5c9a-4ec6-aaf4-278164c3d2e8,ROOM,0.0,9523.0,4.0,0.0,21044.0,9119.0,2.0,19.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,403.0,120.0
2.0,12.0,VAV-21A-01B-13,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,673718e9-9a7b-41ba-9a39-62c8a745bb48,ROOM,0.0,609013.0,1.0,0.0,15722.0,7130.0,2.0,17.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,VAV PID-200,VAV82,VAV-82,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-82,c60d35fa-e89a-4683-b241-f70df442c6f3,ROOM,0.0,1122.0,16.0,0.0,26422.0,11388.0,3.0,82.0,1.0,1.0,152.9,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1121.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV­PID­175,VAV-106,4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-106,d1832143-bd3d-4782-9079-ac9a7fb2f905,ROOM,0.0,106.0,93.0,0.0,17022.0,7659.0,3.0,106.0,1.0,1.0,137.6,1.0,1000.0,1500.0,1.0,917.5,917.5,1009.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,3.0,4F-VAV-129,4F-VAV-129,AHU 07,LHS,AHU 07,98771167-0a97-4c2b-8d2c-575ae63cba38,ROOM,0.0,4129.0,1.0,0.0,26190.0,11300.0,2.0,37.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,340.0,340.0,670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,232.0,100.0
2.0,0.0,VAV PID-F-200,VAV-63,VAV-63,0,TF-VAV-63,aa1973fe-9619-4bdc-91b9-444520ccc42d,ROOM,0.0,203.0,62.0,0.0,7333.0,3748.0,3.0,63.0,1.0,1.0,152.5711694,1.0,1000.0,1500.0,1.0,1525.711694,1525.711694,1678.282864,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,27.0,1B-18F-C12-8,1B-18F-C12-8,1B-18F-106,C12_CAV-5000-12,D,faa817bf-05c3-47c1-a8c9-cf56065765a5,ROOM,0.0,2318106.0,3.0,0.0,28176.0,7417.0,2.0,106.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,13.0,VAV-14,SMT AREA,WORK ST,NPI BLOCK,AHU ROOM 06,fb2ab101-f434-49f7-8cf0-fbc94950184b,ROOM,0.0,115.0,5.0,0.0,21681.0,9374.0,2.0,115.0,1.0,1.0,1190.0,0.0,1000.0,1500.0,1.0,5950.0,5950.0,7395.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,VAV-PID-125,VAV54,WORKSTATION,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-54,e6ed31f4-f8e2-4822-ba99-32c1e4219be4,ROOM,0.0,1054.0,53.0,0.0,18375.0,8102.0,3.0,54.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,3737.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,0.0,VAV22,vav22,1,1,1,34aa6417-0b7d-44da-be17-8b8cd3ffb378,ROOM,1.0,122.0,0.0,0.0,27072.0,11651.0,1.0,22.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,7.0,1913,1A-18F-V8-04,1A-18F-33,V8_VAV-5000-08,A,8d8dba94-79e1-42a0-a280-6dd16df1f9ac,ROOM,0.0,2118033.0,0.0,0.0,16441.0,7377.0,2.0,33.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,6.0,1B-18F-V8H-1,1B-18F-V8H-1,1B-18F-23,V8H_VAV-50E1-08,A,9f4353f1-26ac-4d90-842f-fc889016e4d9,ROOM,0.0,2318023.0,0.0,0.0,16432.0,7417.0,2.0,23.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,VAV_2_3_6,VAV-2-3/6,สำนักงานเปิดโล่ง (INTERIOR ZONE),ZoneEase VAV ,ZONE D,23e2c24d-22b6-480c-b31f-0d8f92cc90b8,ROOM,0.0,10906.0,3.0,0.0,14407.0,6192.0,2.0,7.0,1.0,2.0,662.6142103,1.0,1000.0,1500.0,1.0,662.6142103,2208.714034,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,0.0,10-24-493--250-8866,1ST FLR/OFFICE-3B/T20-1F/3B-VAV,n.a,DVD250,OFFICE-3B,119691bc-3d2f-4edd-96db-6cd96fa5ef81,ROOM,0.0,1001.0,0.0,0.0,25502.0,11001.0,2.0,1.0,1.0,1.0,442.0,1.0,1000.0,1500.0,1.0,2210.0,2210.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.0,120.0
2.0,18.0,VAV-18A,VOYA,7F,VOYA,AHU-03,e23306c6-410b-4c5c-9c9d-3fff79ed022e,ROOM,0.0,45.0,1.0,0.0,24640.0,9409.0,2.0,45.0,1.0,1.0,238.0,0.0,1000.0,1500.0,1.0,1190.0,1190.0,1802.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,67.0,RVAV - 68,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,12eda6c6-d018-4977-af72-46378c9ec31b,ROOM,0.0,5071.0,0.0,0.0,17964.0,7933.0,2.0,71.0,1.0,1.0,62.9,1.0,1000.0,1500.0,1.0,628.6,628.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV PID-SL-150,74,VAV-5TH-AHU 1-14,0,VAV-74,6c214a32-0e6b-4121-a561-2c299d10fe8b,ROOM,0.0,74.0,73.0,0.0,4629.0,2418.0,3.0,74.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,340.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,"450 CFM, 6"" DIA 1",ZoneEase VAV,VAV-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,26f13afe-2880-45db-ace4-e5c51a5cc476,ROOM,0.0,84.0,0.0,0.0,21015.0,9107.0,2.0,84.0,1.0,2.0,76.5,1.0,1000.0,1500.0,1.0,764.6,764.6,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,1.0,03-19-482-DVS-400-4401,3RD FLR/AHU-3/ VAV-2,AHU-3,DVS-400,,8d495d04-27a5-46c0-a0f0-9bf5563285f8,ROOM,0.0,6.0,0.0,0.0,2469.0,1260.0,2.0,6.0,1.0,2.0,1360.0,1.0,1000.0,1500.0,1.0,6800.0,6800.0,6800.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,171.0,120.0
2.0,8.0,"200 CFM, 150 DIA 9",ZoneEase VAV,VAV-9,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,abcd19e8-2dd6-4e82-acc5-1f64960d80b1,ROOM,0.0,10.0,0.0,0.0,27618.0,11875.0,2.0,10.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,8.0,VAV-33A-01B-07,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-33(A)-01,dc540008-9be6-4b17-a965-be6bef4df5dc,ROOM,0.0,61905.0,0.0,0.0,21723.0,9391.0,2.0,11.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,VAV-PID-350,VAV-21,VAV-21,0,VAV-21,b14fd264-5b57-4664-b0e4-520ecf8fbad2,ROOM,0.0,21.0,20.0,0.0,9910.0,4713.0,3.0,21.0,1.0,1.0,509.7032387,1.0,1000.0,1500.0,1.0,3398.021591,3398.021591,3737.82375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,11.0,6F VAV 12,6F VAV 12,AHU01,LHS,AHU01,b4d248ab-115d-4b48-843a-4d34a1d9865c,ROOM,0.0,6012.0,0.0,0.0,26294.0,11342.0,2.0,13.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,340.0,340.0,881.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,0.0,VAV-PID-250,VAV91,VAV91,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-91,369b7697-0da6-45c7-b418-cbb520a6b135,ROOM,0.0,1091.0,21.0,0.0,22971.0,9890.0,3.0,91.0,1.0,1.0,318.6,1.0,1000.0,1500.0,1.0,2123.8,2123.8,2336.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,2.0,06-24-122--150-3164,8TH FLR/AHU-03/VAV-59,NURSING ROOM,DVS150,AHU-03,a8936017-2b67-4957-83dd-00e61b5e9ae4,ROOM,0.0,8359.0,4.0,0.0,22794.0,9813.0,2.0,59.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,267.0,120.0
2.0,5.0,VAV-26B-01A-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE A,c6dc4cea-05ee-4076-927e-5ac2333264f8,ROOM,0.0,61328.0,0.0,0.0,16151.0,7293.0,2.0,2.0,1.0,2.0,654.1,1.0,1000.0,1500.0,1.0,934.4,934.4,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
2.0,1.0,RVAV_02,RVAV_02,WS,RVAV_02,AHU,03cc8b84-2804-4fdb-baf1-ec645fcd575a,ROOM,0.0,1010.0,0.0,0.0,10842.0,5103.0,1.0,13.0,1.0,1.0,140.1869159,1.0,1000.0,1500.0,1.0,1401.869159,1401.869159,2293.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,79.0,120.0
2.0,0.0,CDB-06,BC-3F-VAV-18,BC-3F-VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,BC-3F-VAV-18,25c3d107-208b-4a4a-9c03-d20bcd7a4984,ROOM,0.0,130318.0,17.0,0.0,13347.0,6086.0,2.0,18.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,238.0,120.0
2.0,10.0,1A_13F_V8_07,1A_13F_V8_07,1A_13F_36,V8_VAV_5000_08,A,52a2e6ae-f1f8-44d5-b206-b6b5bd804900,ROOM,0.0,2113036.0,0.0,0.0,16698.0,7525.0,2.0,36.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,29.0,VAV-30,VAV-30,CIV-14,RVAV-30,AHU-1,dcad9df0-41fb-4434-b6ec-cd0bbd10e8c3,ROOM,0.0,7031.0,0.0,0.0,21246.0,9206.0,1.0,31.0,1.0,1.0,815.5,0.0,1000.0,1500.0,1.0,4077.6,4077.6,5097.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-250,VAV-34,WORKSTATION,0,VAV-34,a5142dff-ff85-4cf1-9695-7baab3e2014a,ROOM,0.0,34.0,33.0,0.0,10533.0,4971.0,3.0,34.0,1.0,1.0,354.7534541,1.0,1000.0,1500.0,1.0,2365.023027,2365.023027,2601.52533,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,27.0,1A_14F_V6_A02,1A_14F_V6_A02,1A_14F_112,V6_VAV_5000_06,A,a1c88801-c23d-4ecb-a602-198f23e5a764,ROOM,0.0,2114112.0,0.0,0.0,18474.0,8128.0,2.0,112.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,02-21-32-DVS-300/1205,13F/VAV-L13-03,,DVS-300,,8d72ced6-9316-45a2-b30b-ee17750b4a36,ROOM,0.0,1303.0,0.0,0.0,7663.0,3873.0,2.0,36.0,1.0,1.0,1742.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,4315.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
13.0,10.0,FPB-L32-11,F3H-11,F32-11,FPB-L32-11_FDV-50W2-2010,1,d7f0325a-55d2-440c-a966-0f9544c5c013,ROOM,0.0,1003211.0,0.0,0.0,6113.0,2066.0,2.0,11.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,0.0,ADSF-16X08,7F-A4-EVAV-66,7F-A4-EVAV-66,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A4-EVAV-66,ecf13541-b3fb-4a0a-9d99-49eaffe72b79,ROOM,0.0,766.0,65.0,0.0,14858.0,6767.0,2.0,66.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,4437.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,0.0,"VAV 6""",ZoneEase VAV,Quicktech Factory,Testing,Lab,1ada5bdb-2f22-40e8-adbd-7804cd0acee9,ROOM,0.0,10023.0,0.0,0.0,8844.0,4309.0,1.0,2.0,1.0,1.0,265.0456879,1.0,1000.0,1500.0,1.0,883.4856264,883.4856264,883.4856264,0.0,4.0,4.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,210.0,120.0
2.0,0.0,VAV PID-300,VAV29,AHU-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-29,f454f849-54a9-44f4-ac99-331a86d7912d,ROOM,0.0,1029.0,2.0,0.0,21668.0,9369.0,3.0,29.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,2718.4,2718.4,2990.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,29.0,VAV-30,VAV-30,4/F,VAV,Showroom,0#0#0,ROOM,0.0,1034.0,0.0,0.0,383.0,383.0,2.0,34.0,1.0,2.0,516.0,1.0,1000.0,1500.0,1.0,1720.0,1720.0,3600.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,270.0,120.0
2.0,8.0,EVB-8-9,1,1,1,1,dd0f78f8-5cb2-4926-a432-057dd626f16d,ROOM,0.0,1009.0,0.0,0.0,12428.0,5751.0,0.0,9.0,1.0,1.0,1360.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1779.0,0.0,,,3.0,1.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,10-24-493--300-8867,2ND FLR/OFFICE-3B/T20-2F/3B-VAV,n.a,DVD300,OFFICE-3B,18286f59-8abd-48c9-8df8-6b06a581d3b2,ROOM,0.0,1007.0,0.0,0.0,25502.0,11001.0,2.0,7.0,1.0,1.0,510.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,265.0,120.0
2.0,0.0,VAV-PID-O-250,VAV39,VAV-39,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-39,ba6511cb-247a-4a85-a46d-2cc1a47b8a6a,ROOM,0.0,1183.0,38.0,0.0,25344.0,10931.0,3.0,39.0,1.0,1.0,267.6,1.0,1000.0,1500.0,1.0,1784.0,1784.0,1962.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,2.0,VAV 03,VAV 03,RHS,RHS,AHU 03,e6272f4d-7064-45f4-9272-4d38996a14bd,ROOM,0.0,9003.0,0.0,0.0,27919.0,10358.0,2.0,4.0,1.0,1.0,85.0,0.0,1000.0,1500.0,1.0,425.0,425.0,680.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,241.0,100.0
2.0,0.0,VAV07,vav07,1,1,1,a5c57fa8-8e08-4993-ad25-2e1813384f78,ROOM,1.0,907.0,0.0,0.0,26840.0,11547.0,1.0,7.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,432.0,432.0,1021.1,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
2.0,171.0,12-21-204-DVS-150-4770,VAV-172,N.A,DVS-150,N.A,c5428167-e6b0-4708-a111-48519ef29fae,ROOM,0.0,173.0,0.0,0.0,9179.0,4431.0,2.0,83.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,232.0,120.0
8.0,0.0,13,ZoneEase VAV,13,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GENOFF-02,a5c96b8c-7cda-4df8-af7c-672e65b42b88,ROOM,0.0,13.0,10.0,0.0,9124.0,4413.0,2.0,13.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,400.0,519.0,555.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,AP-PI-SC-150-20,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,20,c088c0b2-48d0-4311-b8cb-775ef3a8b396,ROOM,0.0,1.0,19.0,0.0,10138.0,4814.0,2.0,1.0,0.0,1.0,85.0,1.0,1000.0,1500.0,1.0,510.0,510.0,510.0,1.0,,,1.0,,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
2.0,0.0,VAV PID-O-100,VAV162,EVAV -86,0,VAV-162,0d64976a-afc8-481f-b23c-cef91a8d4065,ROOM,0.0,262.0,84.0,0.0,15476.0,7024.0,3.0,85.0,1.0,1.0,57.6,1.0,1000.0,1500.0,1.0,384.0,384.0,422.4,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,17.0, RVAV-18,AHU-01&02-RVAV-18,AHU-01&02-RVAV-18,AHU-01&02-RVAV-18,AHU-01&02 ,ee21d069-b9e5-43db-9c3b-00e0bc7d68cd,ROOM,0.0,221.0,0.0,0.0,27663.0,11636.0,2.0,21.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
13.0,0.0,24,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-2(右),f8ed45c8-344c-4271-ab5e-15cacfc79038,ROOM,0.0,271124.0,2.0,0.0,13132.0,6000.0,2.0,24.0,1.0,2.0,261.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,15.0,1044,1A-10F-V8-15,1A-10F-44,V8_VAV-5000-08,B,81e16309-9edd-4e0c-a378-82a7d21576cd,ROOM,0.0,2110044.0,1.0,0.0,16335.0,7377.0,2.0,44.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,1.0,1A_21F_V8H_02,1A_21F_V8H_02,1A_21F_02,V8H_VAV_50E1_08,A,b55d0e3c-a81d-4ef9-9839-b35172d21039,ROOM,0.0,2121002.0,0.0,0.0,16606.0,7416.0,2.0,2.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
