ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,14.0,"700 CFM OVAL,8"" DIA 36",ZoneEase VAV,VAV-36,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,58fec207-42ec-4863-8c63-9b1093faa7d2,ROOM,0.0,37.0,0.0,0.0,25150.0,10850.0,2.0,37.0,1.0,2.0,118.9,1.0,1000.0,1500.0,1.0,1189.3,1189.3,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,1,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,86f5660a-0856-42a6-9bb7-bc7b5d845434,ROOM,0.0,1.0,0.0,0.0,16286.0,7354.0,2.0,1.0,1.0,2.0,407.0,1.0,1000.0,1500.0,1.0,1356.0,1356.0,1655.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,230.0,120.0
2.0,18.0,TC-19,90123,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,4b1b9c28-d23e-411f-b9cd-4e9efffb050a,ROOM,0.0,90123.0,0.0,0.0,7546.0,3833.0,2.0,23.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,8.0,02-25-842--300-15858,AHU 1/BOARD ROOM/VAV 12,BOARD ROOM,DVS-300,AHU 1,e5157ce5-02fa-4fc6-a693-a9f50e0a050b,ROOM,0.0,10012.0,0.0,0.0,27641.0,11880.0,2.0,12.0,1.0,1.0,425.0,1.0,1000.0,1500.0,1.0,2125.0,2125.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,3.0,VAV L3-2-4,VAV L3-2-4,AHU-L3-2 (TRAINING FACILITY),VAV,AHU-L3-2 (TRAINING FACILITY),b72a94b8-afcc-41b0-a726-10a652ae9de9,ROOM,0.0,2354180.0,0.0,0.0,17424.0,4970.0,2.0,4.0,1.0,2.0,450.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,1500.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,100.0,1.0,0.0,65.7,120.0
2.0,0.0,VAV-PID-O-200,VAV-23,WORKSTATION,0,VAV-184,edaca0f8-790d-4c6b-beba-7dcbbfee8e5b,ROOM,0.0,184.0,22.0,0.0,13492.0,6154.0,3.0,23.0,1.0,1.0,212.5462505,1.0,1000.0,1500.0,1.0,1416.975003,1416.975003,1558.672504,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,0.0,29,VAV29,5F,Fifth_FLOOR,ZONE-20,50830037-69b2-49a9-ad11-2061553198a2,ROOM,0.0,529.0,4.0,0.0,10212.0,4851.0,2.0,29.0,1.0,2.0,16.99010796,1.0,1000.0,1500.0,1.0,108.7366909,108.7366909,198.7842631,0.0,2.777777778,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,236.398,120.0
2.0,0.0,VAV-PID-350,VAV86,VAV86,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-86,62080cfd-aaf1-4e37-a3cf-199dffac059c,ROOM,0.0,1596.0,4.0,0.0,26940.0,11589.0,3.0,5.0,1.0,1.0,976.9,1.0,1000.0,1500.0,1.0,4808.2,4808.2,5289.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,8.0,1B-28F-V8H-3,1B-28F-V8H-3,1B-28F-16,V8H_VAV-50E1-08,A,6a9a94f7-8883-494b-b068-a2624353c38d,ROOM,0.0,2328016.0,0.0,0.0,25822.0,8129.0,2.0,16.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-100,VAV1,VAV-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,f37a46af-e487-48d8-94b9-4d8258804665,ROOM,0.0,1005.0,0.0,0.0,24047.0,10357.0,3.0,1.0,1.0,1.0,43.3,1.0,1000.0,1500.0,1.0,288.8,288.8,317.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-350,32,VAV-32,0,VAV-32,d4b9863b-d257-409d-8bf1-02729b69592d,ROOM,0.0,113.0,30.0,0.0,4061.0,2176.0,3.0,32.0,1.0,2.0,408.0,1.0,1000.0,1500.0,1.0,4080.0,4080.0,4488.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,12.0,VAV-13,VAV-13,VAV-13,Cabin 6,AHU-1,f3e1ff51-967a-4946-91e0-08c33447c10b,ROOM,0.0,9014.0,0.0,0.0,21586.0,9338.0,1.0,14.0,1.0,1.0,78.2,0.0,1000.0,1500.0,1.0,390.8,390.8,488.5,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,26.0,VAV-75,20F VAV 75,RHS,RHS,AHU-02,bb9f0e75-edb5-4d55-94e0-940a975c83a0,ROOM,0.0,20079.0,1.0,0.0,23398.0,10073.0,2.0,80.0,1.0,1.0,73.0,0.0,1000.0,1500.0,1.0,364.0,364.0,680.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,60.0,BD15-2F-VAV-08,BD15-2F-VAV-08,BD15-2F-VAV-08,BD15-2F-VAV-08,ROOM,bfd83bad-72d5-4b7b-af5a-220f6dfa40c9,ROOM,0.0,21061.0,0.0,0.0,23383.0,10060.0,1.0,61.0,1.0,1.0,25.5,1.0,1000.0,1500.0,1.0,255.0,255.0,765.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,5.0,  EVAV-52,AHU05-L2-EVAV-52,AHU05-L2-EVAV-52,AHU05-L2-EVAV-52,AHU-05,e49a2cd3-4d96-4587-baec-eb07e6cfaac5,ROOM,0.0,156.0,4.0,0.0,25553.0,11022.0,2.0,56.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,999.5,999.5,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,24.0,VAV_08_25,,,,1,4029fe42-b244-4994-bb40-0f917c6f4a8c,ROOM,0.0,6225.0,0.0,0.0,1950.0,1361.0,2.0,25.0,1.0,2.0,36.0,1.0,1000.0,1500.0,1.0,68.4,68.4,360.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.0,120.0
2.0,0.0,VAV PID-O-175,VAV238,EVAV - 76,0,VAV-238,13dba255-85f5-4244-bf58-5cadf72b8945,ROOM,0.0,338.0,75.0,0.0,15476.0,7024.0,3.0,76.0,1.0,1.0,147.8,1.0,1000.0,1500.0,1.0,985.4,985.4,1084.0,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,9.0,2F_VAV_10,2F_VAV_10,WORKSTATION,2F_VAV_10,ROOM,6db8766f-e35f-4c1a-9b7d-f9f6c32676f5,ROOM,0.0,20010.0,0.0,0.0,22113.0,9541.0,1.0,10.0,1.0,1.0,220.9,1.0,1000.0,1500.0,1.0,2209.0,2209.0,3568.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
4.0,7.0,1A_6F_V8H_21,1A_6F_V8H_21,1A_6F_21,V8H_VAV_50E1_08,C,05d721ce-efef-4887-9e71-09db34cbd98e,ROOM,0.0,2106021.0,2.0,0.0,16699.0,7524.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,07-22-74--300-17285,17F-A6-VAV-3,N.A,DVS-300,AHU-6,db330166-74d8-447b-95f5-2108dc5d13c9,ROOM,0.0,1740.0,4.0,0.0,11518.0,5372.0,2.0,40.0,1.0,1.0,484.5,1.0,1000.0,1500.0,1.0,2420.8,2420.8,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,4.0,CCS-3-3rd F-AHU-10-VAV-83 A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,JOINT SECRETERY CABIN & MINISTER OF STATE'S CABIN,6002b53d-a6b7-49b4-80d9-419ce15c5a3d,ROOM,0.0,261.0,29.0,0.0,19318.0,8456.0,2.0,7.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,1.0,12-24-722--725 X 400-12955,11TH FLR/AHU-02/EVAV-44,n.a,DVFO-CCB-725 X 400,AHU-02,8649da75-ecbe-40a7-a4c7-b9c33a825fb9,ROOM,0.0,11144.0,1.0,0.0,26887.0,11567.0,2.0,36.0,1.0,1.0,833.0,1.0,1000.0,1500.0,1.0,4163.0,4163.0,5200.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,244.0,120.0
2.0,2.0,12-24-704--750X350-13489,8th Flr/AHU-3/VAV 30,n.a,DVFO-CCB-750X350,AHU-3,de2245d2-9dae-465c-8e3e-f1382edc8bf2,ROOM,0.0,8030.0,2.0,0.0,26980.0,11608.0,2.0,30.0,1.0,1.0,1020.0,1.0,1000.0,1500.0,1.0,5100.0,5100.0,5400.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,242.0,120.0
2.0,0.0,VAV04,vav04,1,1,1,0174c8c0-26fc-479a-a22a-87501bfb96be,ROOM,1.0,104.0,0.0,0.0,27116.0,11668.0,1.0,4.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,360.0,360.0,1021.1,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
13.0,6.0,7,3F R 7,3F R 7,FPU,R,84996616-bfdb-4c5b-ba1a-cc592f7fdd46,ROOM,0.0,4207.0,1.0,0.0,13368.0,5459.0,3.0,7.0,1.0,1.0,300.0,1.0,1000.0,1500.0,1.0,990.0,990.0,1000.0,0.0,4.0,4.0,3.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
13.0,46.0,FPP-C1-M5A7-12-W2-47,,,,FPP-C1-M5A7-12-W2,b6749fee-ee90-4789-a7da-63382b05a18c,ROOM,0.0,10443.0,1.0,0.0,2193.0,1420.0,2.0,58.0,1.0,2.0,550.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,4000.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,211.0,120.0
13.0,7.0,FPB-L19-8,F3H-8,F19-8,FPB-L19-8_FDV-50W2-2010,1,a7f41e04-3b13-48d5-a5b8-a81b1a28b671,ROOM,0.0,1001908.0,0.0,0.0,6113.0,2066.0,2.0,8.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,0.0,VAV22-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,COMPUTER LAB 2,9efebfe0-7b72-478e-ba1e-ca3b7ecb27cd,ROOM,0.0,36.0,12.0,0.0,25406.0,10959.0,2.0,14.0,1.0,1.0,3822.8,0.0,1000.0,1500.0,1.0,6796.0,6796.0,12742.0,0.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,CO2 Regelung,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OG01,9a27a44d-3b03-f1fa-625a-de12a4973cd0,ROOM,0.0,3.0,0.0,0.0,26836.0,11546.0,2.0,3.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,600.0,600.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,3.0,VAV-L22-04,VAV-L22-04,Level 22,VAV,VAV,195b6015-c040-4717-a623-03aec1fcc3a7,ROOM,0.0,450054.0,0.0,0.0,3067.0,1049.0,2.0,54.0,1.0,2.0,135.0,1.0,1000.0,1500.0,1.0,450.0,450.0,930.0,0.0,2.0,2.0,2.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,331.0,120.0
3.0,32.0,571.1455.022,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AEROVAV-S-T100-04,042d7a54-3f97-4af6-a18b-98af7e44bb1b,ROOM,0.0,1.0,0.0,0.0,27700.0,11909.0,0.0,35.0,2.0,2.0,53.0,1.0,1000.0,1500.0,1.0,170.0,170.0,170.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,12.0,120.0
2.0,0.0,VAV PID-125,7,7,0,VAV-07,85c46187-96e9-4cfe-9f4b-467389a643b3,ROOM,0.0,7.0,6.0,0.0,3943.0,2129.0,3.0,7.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,561.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,1.0,CCS-3-2nd F-AHU-07-VAV-58,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,LIFT LOBBY & CORRIDOR,8f422504-9b56-4a2a-914f-bf575efe33d4,ROOM,0.0,111.0,9.0,0.0,19306.0,8456.0,2.0,111.0,1.0,2.0,1513.0,1.0,1000.0,1500.0,1.0,7204.6,7204.6,9006.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
2.0,0.0,VAV/L2/05,ZoneEase VAV,5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5,48c2c4cf-45a0-41d9-a0f2-4a0a250bae9c,ROOM,0.0,11222.0,4.0,0.0,4022.0,2163.0,2.0,5.0,1.0,2.0,288.8028,1.0,1000.0,1500.0,1.0,849.42,849.42,1368.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,0.0,VAV PID-300,38,VAV12,0,113 VAV PID-300,c86dd076-b92b-425c-86cc-09074ff67a27,ROOM,0.0,113.0,37.0,0.0,3411.0,1925.0,3.0,113.0,1.0,2.0,238.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,2618.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,1.0,02-25-841--350x300-15958,6th Flr/AHU-1/VAV-10,n.a,DVS-RIRO-350x300,AHU-1,2333e82b-81fc-469b-b17b-fc4df83fac8c,ROOM,0.0,6010.0,0.0,0.0,27689.0,11904.0,2.0,10.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
3.0,18.0,RSV-TU-1-I-06-L-(D-SA)-NS-19,VAV-32F-11,VAV-32F-11,VAV-32F-11,1,1047b90c-7ba3-424b-bd25-b9979a6f1486,ROOM,0.0,32011.0,0.0,0.0,28177.0,12048.0,2.0,11.0,1.0,2.0,219.6,1.0,1000.0,1500.0,1.0,468.0,468.0,1190.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,390.0,120.0
3.0,48.0,246049,VAV-23,,,VAV-23,adbb98e6-1bbd-4b07-a275-ba02ab6bbc5a,ROOM,0.0,246049.0,0.0,0.0,3502.0,1953.0,2.0,49.0,1.0,2.0,180.0,1.0,1000.0,1500.0,1.0,900.0,900.0,900.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,158.0,120.0
2.0,0.0,1,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,ad495d7b-4f6e-4fb7-a309-8b0464c6c850,ROOM,0.0,1.0,0.0,0.0,8615.0,4216.0,2.0,1.0,1.0,2.0,210.0,1.0,1000.0,1500.0,1.0,210.0,700.0,821.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,230.0,120.0
2.0,0.0,SY-RVAV-BL-S6,GF-RVAV - 15,GF-RVAV - 15,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-RVAV - 15,8b168070-d875-49f9-a489-a2ea575d568b,ROOM,0.0,118.0,14.0,0.0,13379.0,6103.0,2.0,18.0,1.0,2.0,69.7,1.0,1000.0,1500.0,1.0,697.0,697.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,0.0,12F_VAV_03,12F_VAV_03,WS,12F_VAV_03,12F_VAV_03,0e75f111-90e6-4370-9dc3-e220f26b6e37,ROOM,0.0,1203.0,2.0,0.0,9797.0,4666.0,1.0,7.0,1.0,1.0,40.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1101.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,71.0,120.0
4.0,8.0,1A_16F_V8H_13,1A_16F_V8H_13,1A_16F_13,V8H_VAV_50E1_08,B,c8077013-9c6a-4a7c-a143-2b78eb767591,ROOM,0.0,2116013.0,1.0,0.0,16699.0,7524.0,2.0,13.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-250,VAV-3,Open office,0,VAV-3,0d5bff57-0f6e-4696-bee4-d313bedffc76,ROOM,0.0,3.0,20.0,0.0,10717.0,5055.0,3.0,3.0,1.0,1.0,254.8516193,1.0,1000.0,1500.0,1.0,1699.010796,1699.010796,1868.911875,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,SY-EVAV-BL-S6,4F-AHU02-EVAV06,4F-AHU02-EVAV06,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-AHU02-EVAV06,5b383a5c-800a-4cc6-ae39-a677af4bd508,ROOM,0.0,4442.0,38.0,0.0,13936.0,6330.0,2.0,42.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,510.0,510.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,154.0,120.0
2.0,8.0,04-19-028-DVS-200/806,7FLR/AHU1/VAV16,AHU1,DVS200,N.A,fe531357-db82-49b3-b8a9-9780f1ff73a6,ROOM,0.0,116.0,0.0,0.0,2061.0,1399.0,2.0,16.0,1.0,2.0,120.0,1.0,1000.0,1500.0,1.0,600.0,600.0,900.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,51.0,120.0
3.0,19.0,RSV-TU-1-I-09-L-(D-SA)-200,VAV-29.24,VAV-29.24,Royal. VAV,29,3ae64285-f8a0-4028-898f-51d956dc0b6e,ROOM,0.0,2924.0,0.0,0.0,14316.0,5740.0,2.0,24.0,1.0,2.0,972.0,1.0,1000.0,1500.0,1.0,1944.0,1944.0,2261.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,275.0,120.0
2.0,92.0,5-19-028-DVS-150-1306,5FLR/AHU4/VAV12,AHU-4,DVS-150,,72851dcb-3c75-4560-9909-564f58d8d604,ROOM,0.0,308.0,0.0,0.0,2196.0,1441.0,2.0,108.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,129.0,120.0
2.0,0.0,VAV PID-200,VAV-42,OPEN WORKSTATION,0,VAV-42,e16ea3dd-9025-4c36-b33c-512811703494,ROOM,0.0,42.0,41.0,0.0,14701.0,6700.0,3.0,42.0,1.0,1.0,152.9109716,1.0,1000.0,1500.0,1.0,1019.406477,1019.406477,1121.347125,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-PID-F-150,VAV20,VAV-20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-20,edf67257-df07-4e01-8a3d-0ab086df90fb,ROOM,0.0,1057.0,19.0,0.0,26616.0,11463.0,3.0,20.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,12.0,VAV-30.23,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,295d91e1-293f-4d59-a490-7fa0ab61a416,ROOM,1.0,3023.0,0.0,0.0,12414.0,5745.0,2.0,122.0,1.0,2.0,90.04672236,1.0,1000.0,1500.0,1.0,679.5979046,679.5979046,846.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,255.6,120.0
2.0,12.0,2B-11F-V8-18,2B-11F-V8-18,2B-11F-52,V8_VAV-5000-08,C,cfd0d60b-29a8-4330-a4c6-8270ce5254d7,ROOM,0.0,2411052.0,2.0,0.0,18477.0,8125.0,2.0,52.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,04-19-028-DVS-250/823,6FLR/AHU1/VAV9,AHU1,DVS-250,N.A,860abb3b-26bc-461d-add9-c58911b75f08,ROOM,0.0,9.0,0.0,0.0,2911.0,1402.0,2.0,9.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,115.0,120.0
2.0,19.0,1A_16F_V6_08,1A_16F_V6_08,1A_16F_67,V6_VAV_5000_06,A,f63f2caf-913a-4ac8-a78f-0221341d730b,ROOM,0.0,2116067.0,0.0,0.0,16570.0,7477.0,2.0,67.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,SY-RVAV-BL-S6,5F-RVAV - 46,5F-RVAV - 46,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5F-RVAV - 46,b8dce8c4-7d09-45a9-bc09-32ed1db4618d,ROOM,0.0,5049.0,45.0,0.0,13381.0,6104.0,2.0,49.0,1.0,2.0,40.8,1.0,1000.0,1500.0,1.0,408.0,408.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,30.0,02-23-647--300-25948,VAV-48,N.A,DVS-300,N.A,49b86fd1-906e-403e-8a8a-e34bcdb51a8e,ROOM,0.0,1048.0,0.0,0.0,13978.0,6347.0,2.0,48.0,1.0,1.0,544.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,149.0,120.0
2.0,11.0,"500 CFM, 150 DIA 12",ZoneEase VAV,VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,c05a81a2-7b85-4fa0-bbe7-744ffcc6ba0e,ROOM,0.0,13.0,0.0,0.0,26707.0,11498.0,2.0,13.0,1.0,2.0,93.4,1.0,1000.0,1500.0,1.0,934.5,934.5,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,18.0,12-24-702--150-12820,20TH FLR/VAV-19,n.a,DVS-150,n.a,b93e8f0a-0a03-4e8f-b82e-f531e99f9332,ROOM,0.0,20057.0,0.0,0.0,26757.0,11518.0,2.0,57.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,340.0,340.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,285.0,120.0
2.0,0.0,VAV-PID-250,VAV52,CGM-GM-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-52,a5d5e105-a39c-40b6-9ea4-28781eae92cf,ROOM,0.0,497.0,51.0,0.0,18178.0,8022.0,3.0,52.0,1.0,1.0,254.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1868.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,8.0,09-24-389--750x350-8186,AHU03/VAV10,n.a,DVF0-CCB-750x350,AHU03,41ade645-c52c-487a-8214-38e958307521,ROOM,0.0,4113.0,2.0,0.0,24752.0,10671.0,2.0,50.0,1.0,1.0,816.0,1.0,1000.0,1500.0,1.0,4080.0,4080.0,7100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.0,120.0
2.0,0.0,VAV-PID-F-150,VAV16,VAV-16,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-16,fb8a12c7-00f3-4984-920a-246b27235641,ROOM,0.0,1053.0,15.0,0.0,26616.0,11463.0,3.0,16.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-150,2F-A4-VAV-12,2F-A4-VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A4-VAV-12,adffcd38-ddfb-4cf4-826b-954e097b7e92,ROOM,0.0,227.0,26.0,0.0,4826.0,2484.0,2.0,56.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1101.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,0.0,VAV-PID-125,VAV - 19,1st Floor,0,VAV - 19,f2f9fee0-98be-4828-a884-bce68c74d08a,ROOM,0.0,19.0,18.0,0.0,1096.0,882.0,3.0,19.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,68.0,68.0,196.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
9.0,0.0,VAV-04- L3-15,VAV-04- L3-15,WAIT MALE - 77,VAV-04- L3-15,WAIT MALE - 77,5461d0a8-a5bc-4fe7-9c92-8e11efba4420,ROOM,0.0,115.0,47.0,0.0,25239.0,6729.0,2.0,12.0,1.0,1.0,433.908334,1.0,1000.0,1500.0,1.0,619.2,619.2,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,6.0,vav7,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,1cc429bc-8965-482b-9682-80821108d965,ROOM,0.0,7.0,0.0,0.0,11681.0,5443.0,2.0,7.0,1.0,2.0,272.0,1.0,1000.0,1500.0,1.0,1560.0,1560.0,1560.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,80.0,120.0
2.0,0.0,CDB-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-A3-VAV-35,07aa80eb-b4e1-4669-ba1d-866b07c47b54,ROOM,0.0,135.0,34.0,0.0,17855.0,7886.0,2.0,35.0,1.0,2.0,85.0,1.0,800.0,1250.0,1.0,850.0,850.0,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,107.0,120.0
2.0,2.0,VAV-03,VAV-03,0,"VAV-16""",AHU-1,c0bbeefc-2b97-4779-a845-b4140d842a26,ROOM,0.0,3.0,0.0,0.0,903.0,712.0,2.0,3.0,1.0,2.0,1500.0,1.0,1000.0,1500.0,1.0,3750.0,3750.0,4670.0,0.0,0.0,0.0,2.0,0.0,30.0,17.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,6.0,28VAV-43,ZoneEase VAV,28A-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,28A-04,a805bd5e-4664-4072-9604-41a26d345d85,ROOM,1.0,28243.0,3.0,0.0,13881.0,6305.0,0.0,20.0,1.0,2.0,234.0,1.0,1000.0,1500.0,1.0,2304.0,2304.0,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-01-23,26cb4261-4078-4ccf-9d81-9a1a0d7df3ea,ROOM,0.0,42.0,5.0,0.0,16445.0,7424.0,2.0,23.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1786.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
2.0,0.0,"VAV BOX 4""",VAV BOX,VAV-L39-B-14,"VAV BOX 4""",B-14,0cac932d-24b7-4479-8c10-0fdb529276f3,ROOM,0.0,1101.0,13.0,0.0,25773.0,10732.0,2.0,101.0,1.0,2.0,75.0,1.0,1000.0,1500.0,1.0,289.0,289.0,350.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,17.0,10-23-401--250-5761,4TH F/RVAV-36/RHS,N.A,DVS250,N.A,edc20e2e-db9a-4e17-b04a-64f01d619a73,ROOM,0.0,4036.0,0.0,0.0,17805.0,7878.0,2.0,18.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2040.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,97.0,120.0
1.0,0.0,Box K15-E.02 WC Behinderten-Toillette,Box K15-E.02 WC Behinderten-Toillette,,,2,1#3#1,ROOM,0.0,5100.0,1.0,0.0,234.0,234.0,2.0,101.0,1.0,2.0,1010.0,1.0,1000.0,1500.0,1.0,69000.0,69000.0,70000.0,0.0,4.0,5.0,2.0,1.0,23.0,18.0,1010.0,69000.0,1.0,1.0,303.0,120.0
2.0,0.0,CDB-05,B1-4F-VAV-26,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,B1-4F-VAV-26,236da63b-5403-4346-bc8e-84e1842faa66,ROOM,0.0,4026.0,25.0,0.0,22618.0,9739.0,2.0,26.0,1.0,2.0,68.0,1.0,800.0,1250.0,1.0,340.0,340.0,472.6,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,95.0,120.0
2.0,17.0,4F-VAV-52,4F-VAV-52,AHU 02,RHS,AHU 02,5da2bfda-74a8-4a60-919b-d25fad6fb6bf,ROOM,0.0,4052.0,1.0,0.0,26891.0,10555.0,2.0,53.0,1.0,1.0,119.0,0.0,1000.0,1500.0,1.0,595.0,595.0,847.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,0.0,JC-IDVAV 4L-F,ZoneEase VAV AZ-R4/3,BCA FORESTA SERPONG,VAV INDUCTION,AZ-R4/3,fab13460-d1e2-4982-a16e-cbae7aea0993,ROOM,0.0,134.0,19.0,0.0,7036.0,3616.0,2.0,112.0,1.0,1.0,1081.0,1.0,1000.0,1500.0,1.0,1359.208656,1359.208656,1620.856322,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,15.0,120.0
4.0,2.0,2A-12F-V8H-03,2A-12F-V8H-03,2A-12F-03,V8H_VAV-50E1-08,A,90f019c7-ac7e-4b33-808e-67ed098555b3,ROOM,0.0,2212003.0,0.0,0.0,16436.0,7418.0,2.0,3.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,"450 CFM, 200 DIA 7",ZoneEase VAV,VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OVAL,c4196346-9bc6-41b9-a4ed-f1d979e489a0,ROOM,0.0,67.0,0.0,0.0,19217.0,8426.0,2.0,67.0,1.0,2.0,76.5,1.0,1000.0,1500.0,1.0,764.6,764.6,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,13.0,Kitchen Service Area,Kitchen Service Area,LEVEL NO. 04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,#,4c1b9c44-ba0f-4554-a9a8-079c92859299,ROOM,1.0,9152.0,0.0,0.0,14181.0,6337.0,2.0,14.0,1.0,1.0,509.709975,1.0,1000.0,1500.0,1.0,1699.03325,1699.03325,1998.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
1.0,951.0,Box 952,1,1,1,Room 1,0#0#0,ROOM,0.0,952.0,0.0,0.0,332.0,332.0,2.0,48.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,18.0,2B-15F-V6-07,2B-15F-V6-07,2B-15F-70,V6_VAV-5000-06,B,0d343dd5-9dd9-4c3b-9891-822f8eb8fa07,ROOM,0.0,2415070.0,1.0,0.0,18477.0,8125.0,2.0,70.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS 300,2F-A1-VAV-04,2F-A1-VAV-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A1-VAV-04,49d13992-7c63-4f4c-9aa7-0248dd87475e,ROOM,0.0,204.0,3.0,0.0,11315.0,5294.0,2.0,4.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3740.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,234.0,120.0
2.0,0.0,ADSF-16X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-A3-EVAV-47,1fdeb6b9-d7dc-4c9e-8943-c73973cf4a7a,ROOM,0.0,6047.0,46.0,0.0,17544.0,7791.0,2.0,47.0,1.0,2.0,408.0,1.0,800.0,1250.0,1.0,4080.0,4080.0,4437.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,95.0,120.0
2.0,41.0,VAV-12B-01C-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,68b1db64-d85f-4abf-96ba-f9165306f514,ROOM,0.0,611917.0,1.0,0.0,15174.0,6847.0,2.0,32.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,52.0,2-23-645-150-26009,VAV-69,N.A,DVS-150,N.A,ca17a951-5f20-47c2-ba24-62e81f92a969,ROOM,0.0,1253.0,0.0,0.0,14191.0,6502.0,2.0,53.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,221.0,120.0
2.0,1.0,386-CCS-1-Typical Floor-AHU-04-VAV-38,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MINISTER'S MODULE - VIP WAITING ROOM,aaaee837-7f68-40c0-a018-7b617211b8ba,ROOM,0.0,582.0,18.0,0.0,20324.0,8831.0,2.0,74.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,18.0,"2000 CFM, 300 DIA 19",ZoneEase VAV,VAV-19,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,c0cd2aa8-60f7-492e-b71f-957b61849de5,ROOM,0.0,20.0,0.0,0.0,25721.0,11094.0,2.0,20.0,1.0,2.0,339.8,1.0,1000.0,1500.0,1.0,3398.0,3398.0,3567.9,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,3.0,11-24-622--150-10861,1F/Consultation Rooms/VAV-22,Consultation Rooms,DVS-150,N.A,eb94b539-563d-4264-a7b1-bca5740c2064,ROOM,0.0,9022.0,0.0,0.0,26134.0,11277.0,2.0,22.0,1.0,1.0,127.5,1.0,1000.0,1500.0,1.0,637.5,637.5,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,271.0,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1,GF,Zoneease,VAV-1-15,1bc3fd5d-6f5b-4305-b7dc-1e0c254ccd0a,ROOM,0.0,154.0,14.0,0.0,19383.0,8488.0,2.0,54.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1782.0,1.0,0.5,0.5,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,0.0,250.0,10.0
2.0,15.0,2A-16F-V8-16,2A-16F-V8-16,2A-16F-45,V8_VAV-5000-08,B,38cf2914-994d-4376-a884-30503d522659,ROOM,0.0,2216045.0,1.0,0.0,16436.0,7418.0,2.0,45.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0, VAV PID-150,113,11th FL,0,VAV-23,3f9eba28-b937-4b42-a850-9cab28864e0b,ROOM,0.0,113.0,21.0,0.0,3904.0,2110.0,3.0,23.0,1.0,2.0,25.5,1.0,1000.0,1500.0,1.0,255.0,255.0,306.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,1.0,"FRESH AIR AHU 994 CFM, 250 DIA 2",ZoneEase VAV,VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU,f848175b-e713-47f4-96fd-a1370847753d,ROOM,0.0,103.0,0.0,0.0,15888.0,7195.0,2.0,103.0,1.0,2.0,169.9,1.0,1000.0,1500.0,1.0,1688.8,1688.8,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
4.0,0.0,MX-23-7451,MX-PI-72,SECRETERY,VAV-817,SECRETERY,783e0564-fc8c-472b-af86-ea229665d8a7,ROOM,0.0,7451.0,0.0,0.0,22413.0,8594.0,2.0,113.0,1.0,1.0,162.0,1.0,1000.0,1500.0,1.0,162.0,543.6,720.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,47.0,120.0
2.0,2.0,6F-VAV-03,6F-VAV-03,AHU,RHS,AHU,0ffc9530-b1db-4473-90f2-5dd5906b96cd,ROOM,0.0,6003.0,0.0,0.0,26560.0,10957.0,2.0,4.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,340.0,340.0,398.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,0.0,VAV PID-F-150,VAV-6,AHU-1 VAV-06,0,VAV-6,8aaa9749-1106-4dac-9fc9-902779e1e92f,ROOM,0.0,6.0,5.0,0.0,7876.0,3956.0,3.0,6.0,1.0,1.0,38.2277429,1.0,1000.0,1500.0,1.0,254.8516193,254.8516193,280.3367813,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,4.0,12-23-610--200-10990,AHU12200/VAV 5,n.a,DVS 200,n.a,c47c4adc-206c-4c53-bc23-582d04d428cb,ROOM,0.0,2005.0,0.0,0.0,19301.0,8455.0,2.0,5.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,233.0,120.0
2.0,0.0,ADR-12X08,8F-AHU-1-VAV-12,8F-AHU-1-VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-AHU-1-VAV-12,454503b9-fa8e-4ad6-9fd8-12f77dfdb52c,ROOM,0.0,8012.0,10.0,0.0,18833.0,7039.0,2.0,12.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3196.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,152.0,120.0
2.0,52.0,VB-04-12F-2B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b9f3fea1-70cf-4f0f-b5f4-b6ad4d143771,ROOM,0.0,4053.0,0.0,0.0,26500.0,11419.0,2.0,53.0,1.0,2.0,54.0,0.0,1000.0,1500.0,1.0,290.0,290.0,360.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,264.4,120.0
2.0,23.0,9F VAV 23,9F VAV 23,AHU 01,RHS,AHU 01,5ff007df-f58b-4cf4-be5a-d3f7d92195be,ROOM,0.0,9024.0,0.0,0.0,28356.0,11343.0,2.0,25.0,1.0,1.0,350.0,0.0,1000.0,1500.0,1.0,1751.0,1751.0,2353.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,221.0,100.0
2.0,8.0, VAV-09,AHU-01&02-VAV-09,AHU-01&02-VAV-09,AHU-01&02-VAV-09,AHU-01&02 ,b7bd92a8-f164-4e77-8044-ca7b8b5ce731,ROOM,0.0,712.0,0.0,0.0,27663.0,11636.0,2.0,12.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2208.7,2208.7,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
1.0,0.0,Enter box name,1,1,1,Enter room name,1da45f2b-5618-f7f3-afbc-483c0419eb16,ROOM,0.0,1.0,0.0,0.0,3637.0,2005.0,1.0,1.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,21.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,21.0,1A_20F_V6_10,1A_20F_V6_10,1A_20F_69,V6_VAV_5000_06,A,30626401-77d8-47ad-990e-e842b9ceb955,ROOM,0.0,2120069.0,0.0,0.0,16570.0,7477.0,2.0,69.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,9.0,1A_21F_V8_17,1A_21F_V8_17,1A_21F_46,V8_VAV_5000_08,C,f4cec4bf-0090-46ef-92f0-6cb77e3eefdf,ROOM,0.0,2121046.0,2.0,0.0,16606.0,7416.0,2.0,46.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-08,VAV-08,0,"VAV - 8""",8P Meeting Room,44c1ae40-bcd3-4d0b-9b37-3e2b6c722aaf,ROOM,0.0,17.0,6.0,0.0,17434.0,7728.0,2.0,8.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,656.0,656.0,1484.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,124.4,120.0
2.0,2.0,04-24-7--600x200-438,5th flr phase-2/AHU-06/EVAV-39,n.a,DVFO-CCB-600x200,AHU-06,57eb4403-8e50-48bb-9a11-acae7c10c6c8,ROOM,0.0,3079.0,3.0,0.0,21567.0,9329.0,2.0,79.0,1.0,1.0,193.8,1.0,1000.0,1500.0,1.0,969.0,969.0,3200.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,0.0,VAV-PID-400,VAV-28,VAV-28,0,VAV-28,7a08986f-3eb9-4730-97a6-07d5ec802a91,ROOM,0.0,28.0,27.0,0.0,12820.0,5879.0,3.0,28.0,1.0,1.0,783.6687294,1.0,1000.0,1500.0,1.0,5224.458196,5224.458196,5746.904016,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,CDB-10,7F-VAV-4,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-VAV-4,abce5be4-1f66-458b-af33-fde0c366cad5,ROOM,0.0,7004.0,3.0,0.0,21904.0,9452.0,2.0,4.0,1.0,2.0,204.0,1.0,800.0,1250.0,1.0,2040.0,2040.0,2669.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,6.0,CAV-07,UG FLOOR,UG FLOOR,UG FLOOR,UG FLOOR,8d606864-32a2-4201-aecf-83bef752dd63,ROOM,0.0,1007.0,0.0,0.0,27907.0,11958.0,1.0,7.0,1.0,1.0,509.0,1.0,1000.0,1500.0,1.0,510.0,510.0,952.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,7.0,VAV_3_4_9,VAV-3-4C/9,สำนักงานเปิดโล่ง (EXTERIOR ZONE),ZoneEase VAV ,ZONE C,d74146a1-398c-4ecd-8d48-5404bd64ce0e,ROOM,0.0,11208.0,2.0,0.0,14413.0,6192.0,2.0,9.0,1.0,2.0,815.5251818,1.0,1000.0,1500.0,1.0,815.5251818,2718.417273,3567.922671,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,177.7941893,120.0
2.0,0.0,VAV-PID-F-250,VAV31,VAV-31,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-31,ff8a114e-7c77-4225-a061-e76ff4b931d5,ROOM,0.0,1031.0,30.0,0.0,26221.0,11315.0,3.0,31.0,1.0,1.0,305.8,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2242.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,3.0,01-25-812--575X250-15669,WORKSTATION-2/VAV3-2,WORKSTATION-2,DVFO-CCB-575X250,N.A,68370ccc-d114-43e2-8d49-3f676d903516,ROOM,0.0,11504.0,0.0,0.0,27539.0,11841.0,2.0,54.0,1.0,1.0,408.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3500.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,243.0,120.0
2.0,0.0,VAV-PID-250,VAV3,MISSION DIRECTOR ROOM,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-3,abce6b37-08ff-4a04-a3a4-8f1f913d9820,ROOM,0.0,529.0,2.0,0.0,18707.0,8230.0,3.0,3.0,1.0,1.0,312.2,1.0,1000.0,1500.0,1.0,2081.3,2081.3,2289.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,11.0,4F VAV 34,4F VAV 34,AHU 02,LHS,AHU 02,9f585918-7a9a-4fa6-ad55-7c16e8d22213,ROOM,0.0,4034.0,1.0,0.0,24392.0,10517.0,2.0,35.0,1.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,1787.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,0.0,VAV64,vav64,1,1,1,31187ec4-9dcf-4907-a4a1-17f6a3b83b67,ROOM,1.0,164.0,0.0,0.0,24940.0,10752.0,1.0,64.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,180.0,180.0,1021.1,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
2.0,28.0,09-23-319--350-5175,VAV-35,n.a,DVS 350,n.a,22c64d92-5e90-46d1-a1db-014af9c7007c,ROOM,0.0,6035.0,0.0,0.0,17332.0,7723.0,2.0,35.0,1.0,1.0,734.4,1.0,1000.0,1500.0,1.0,3672.0,3672.0,5100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,219.0,120.0
2.0,71.0,72,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,09638259-7d0e-4118-8d94-9b15cf190531,ROOM,0.0,94.0,0.0,0.0,22126.0,9547.0,2.0,72.0,1.0,2.0,178.5,1.0,1000.0,1500.0,1.0,884.0,884.0,1105.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-1-65,50350e57-0fbb-4216-a680-31e6afec0a09,ROOM,0.0,86.0,3.0,0.0,15932.0,7201.0,2.0,67.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1786.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
2.0,137.0,VAV-138,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1138.0,0.0,0.0,3955.0,2134.0,2.0,11.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,0.0,VAV-L2-01,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,f58a336a-f39e-4c23-9609-7ada9e5c952f,ROOM,1.0,352.0,0.0,0.0,11955.0,5559.0,2.0,22.0,1.0,2.0,254.8492142,1.0,1000.0,1500.0,1.0,577.6582189,577.6582189,846.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,255.6,120.0
2.0,0.0,4-3/SA/VAV09,4-3/SA/VAV09,10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV,40,95675b62-7630-479d-86ef-92b2ed3a98fd,ROOM,0.0,40.0,39.0,0.0,18001.0,7949.0,2.0,40.0,1.0,1.0,188.0,0.0,1000.0,1500.0,1.0,625.0,625.0,821.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,230.0,120.0
1.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2,bf083096-466c-4b34-93dd-46b46b495e14,ROOM,0.0,45.0,1.0,0.0,15293.0,6943.0,2.0,26.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
4.0,2.0,1A_22F_V8H_03,1A_22F_V8H_03,1A_22F_03,V8H_VAV_50E1_08,A,17d7031c-699e-40b8-b5d8-fbc5c9d90e63,ROOM,0.0,2122003.0,0.0,0.0,16435.0,7416.0,2.0,3.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,10.0,VAV-L6-11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3b9d041d-e1d8-4520-a7a1-efdf3e63326a,ROOM,0.0,611.0,0.0,0.0,25280.0,10903.0,2.0,11.0,1.0,2.0,810.0,0.0,1000.0,1500.0,1.0,3000.0,3000.0,4500.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,7.0,07-22-178--200-17061,AB-02-4F-RHS-VAV-12,FACULTY ROOM 18,DVS 200,N.A,4d2265ac-10da-4bac-887d-376e12f6b19f,ROOM,0.0,4063.0,0.0,0.0,11520.0,5360.0,2.0,29.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,111.0,120.0
1.0,52.0,box 53,aaa,aaa,,Raum 2,79c6657b-e3be-4363-8955-4a32f8e8f9ca,ROOM,0.0,180.0,1.0,0.0,2542.0,470.0,2.0,53.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
1.0,0.0,VAV SSV-3-3-5,VAV AL,ANALYTICAL LAB,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,ANALYTICAL LAB,5a87100a-1a96-4ac7-8205-dad3aaf7e2a8,ROOM,0.0,10.0,0.0,0.0,17277.0,7713.0,2.0,10.0,1.0,2.0,5436.8,1.0,1000.0,1500.0,1.0,5436.8,5436.8,0.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,19.0,1A_9F_V6_15,1A_9F_V6_15,1A_9F_74,V6_VAV_5000_06,B,8d8db80e-081e-4ec8-acca-f1c0f5775171,ROOM,0.0,2109074.0,1.0,0.0,16698.0,7525.0,2.0,74.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,6.0,VAV-44-06,8,VAV-44-06,VAV-44-06,1,9fa6e9f9-f91a-4635-9ac0-bd9a70b7efb8,ROOM,0.0,4406.0,0.0,0.0,26691.0,11483.0,2.0,6.0,1.0,2.0,255.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1870.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
3.0,5.0,RSV-TU-1-I-10-L-36,VTB-10,VTB-10,VTB-10,1,c4a50d9c-49d4-440c-9d47-67195d5d2c29,ROOM,0.0,36.0,0.0,0.0,24624.0,10605.0,2.0,36.0,1.0,2.0,750.0,1.0,1000.0,1500.0,1.0,950.0,950.0,2800.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,219.0,120.0
2.0,18.0,VAV/L24/31,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,9bae15a9-ca84-48e1-ba12-c0a92509ca3a,ROOM,0.0,22331.0,0.0,0.0,10323.0,4896.0,1.0,31.0,1.0,2.0,288.8291094,1.0,1000.0,1500.0,1.0,781.5375903,781.5375903,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,"700 CFM, 200 DIA 39",ZoneEase VAV,VAV-39,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,10917bf9-04d4-4f30-a568-3d64b1737a78,ROOM,0.0,40.0,0.0,0.0,24227.0,10437.0,2.0,40.0,1.0,2.0,118.9,1.0,1000.0,1500.0,1.0,1189.3,1189.3,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,17.0,1A_18F_V6_22,1A_18F_V6_22,1A_18F_81,V6_VAV_5000_06,C,57993d2f-64ce-4b4e-8671-5beb3c06ea54,ROOM,0.0,2118081.0,2.0,0.0,16570.0,7477.0,2.0,81.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,4.0,1A_8F_V8_13,1A_8F_V8_13,1A_8F_42,V8_VAV_5000_08,B,c43647ed-cc7a-4278-bf34-5bd632929267,ROOM,0.0,2108042.0,3.0,0.0,16698.0,7525.0,2.0,42.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-250,VAV9,WORK-STATION,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-9,899466db-d12a-4c7b-86b0-f46f463650a7,ROOM,0.0,259.0,8.0,0.0,20589.0,8948.0,3.0,9.0,1.0,1.0,305.8,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2242.7,1.0,0.0,0.0,3.0,0.0,24.0,20.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,TVB-8,8048,8048,8048,VB-8,16a5cb63-5150-4fc4-ad8d-f153fd4fad9e,ROOM,0.0,8048.0,0.0,0.0,24790.0,10189.0,2.0,48.0,1.0,1.0,205.0,0.0,1000.0,1500.0,1.0,1368.0,1368.0,1368.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,30.0
2.0,6.0,16,VAV0016,Level G AHU3,Level G AHU3,AHU3,1f21eab0-3229-4e01-99ad-8ddaf3bb245c,ROOM,0.0,16.0,2.0,0.0,8617.0,4217.0,2.0,16.0,1.0,1.0,460.0,1.0,1000.0,1500.0,1.0,840.0,840.0,900.0,0.0,0.0,0.0,3.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,CDB-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-A3-VAV-38,8a457912-86ef-45cd-ae41-08effa24f632,ROOM,0.0,9038.0,37.0,0.0,23908.0,7888.0,2.0,38.0,1.0,2.0,68.0,1.0,800.0,1250.0,1.0,680.0,680.0,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
2.0,0.0,Body Refrigerator,VAV-0-148/0-147,0-148/0-147,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,0-148/0-147,e9090596-e176-4110-a4c4-7a423ae14261,ROOM,1.0,8069.0,0.0,0.0,13666.0,6219.0,2.0,1.0,1.0,1.0,474.0,1.0,1000.0,1500.0,1.0,1580.0,1580.0,1998.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-5-1,VAV-5-1,LEVEL_05,ZoneEase VAV,LEVEL_05,8fa5b906-08ed-4cc3-900c-4dabe5fe6652,ROOM,0.0,20401.0,0.0,0.0,27787.0,10138.0,2.0,1.0,1.0,1.0,1393.2,0.0,1000.0,1500.0,1.0,4730.4,4730.4,4830.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,0.0,CDB-ITP-04,7F-VAV-02,7F-VAV-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-VAV-02,84a7b198-320a-4e22-9ad3-fdea60a95a73,ROOM,0.0,7002.0,1.0,0.0,12611.0,5822.0,2.0,2.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,391.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,231.0,120.0
2.0,0.0,116,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,16,0afe09c2-4ae2-4f4f-891e-ba6be80406f4,ROOM,0.0,38.0,15.0,0.0,11862.0,5523.0,2.0,17.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,8.0,11VAV-32,ZoneEase VAV,11A-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11A-03,8f9eb298-25a8-4eb2-a4ea-a1455553f8f1,ROOM,1.0,11232.0,2.0,0.0,11654.0,5432.0,0.0,9.0,1.0,2.0,540.0,1.0,1000.0,1500.0,1.0,1980.0,1980.0,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,15.0,VAV-L11-OF2-05,VAV-L11-OF2-05,Level 11,VAV,VAV,d732dce4-1e90-4ac9-9768-7f6e5b6205be,ROOM,0.0,1110205.0,0.0,0.0,8184.0,4006.0,2.0,16.0,1.0,2.0,612.0,1.0,1000.0,1500.0,1.0,2039.0,2039.0,3500.0,0.0,2.0,2.0,3.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0,VAV PID-150,VAV27,AHU-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-27,d5cced48-e07e-4f35-a2dc-55b3864b3772,ROOM,0.0,1027.0,0.0,0.0,21668.0,9369.0,3.0,27.0,1.0,1.0,25.5,1.0,1000.0,1500.0,1.0,169.9,169.9,186.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,6.0,11-23-462--150-7759,AHU-04/Huddle Rm 11/12/VAV-56,Huddle Rm 11/12,DVS-150,AHU-04,24b71e71-a273-4f13-947b-24e2ba097a15,ROOM,0.0,2056.0,3.0,0.0,18415.0,8117.0,2.0,25.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,488.8,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,47.0,120.0
2.0,0.0,1623081441,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,PID-8,1dbe02d7-f748-48d1-ad0c-9d1d653a8945,ROOM,0.0,1.0,0.0,0.0,16653.0,7511.0,2.0,1.0,0.0,1.0,297.0,0.0,1000.0,1500.0,1.0,1530.0,1530.0,1930.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,20.0,05-23-105--550X250-1845,5TH FLOOR/VAV-34,n.a,DVFO-CCB-550x250,n.a,9fb03d7c-9f79-47ab-a68f-60b2121eac6d,ROOM,0.0,5034.0,0.0,0.0,15630.0,7090.0,2.0,77.0,1.0,1.0,374.0,1.0,1000.0,1500.0,1.0,1870.0,1870.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,32.0,120.0
2.0,14.0,4-22-04-DVS-250-10564,4THFLR/VAV-6/WORK STATION AREA,WORK STATION AREA,DVS-250,N.A,abf80884-17f1-44ba-9e4e-f9cb837bb98e,ROOM,0.0,406.0,0.0,0.0,10284.0,4880.0,2.0,28.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,128.0,120.0
2.0,0.0,KYODO-25_16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,V15,44ba0423-685a-bb8b-4bb7-ec9c4238e40b,ROOM,0.0,16.0,8.0,0.0,7809.0,3735.0,2.0,16.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,2300.0,2300.0,2400.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,168.0,120.0
2.0,0.0,VAV-PID-300,VAV-37,VAV-37,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-37,4bd1528d-9562-48fd-a1a6-56f84665372e,ROOM,0.0,37.0,36.0,0.0,17868.0,7892.0,3.0,37.0,1.0,1.0,411.3,1.0,1000.0,1500.0,1.0,2742.2,2742.2,3016.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,7.0,22VRV-42,ZoneEase VAV,22A-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,22A-04,0cbf4a94-f72a-4eca-bad4-044ce67856a2,ROOM,1.0,22242.0,3.0,0.0,11787.0,5492.0,0.0,19.0,1.0,2.0,756.0,1.0,1000.0,1500.0,1.0,2772.0,2772.0,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV 3-1.1,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Production Floor,caade3fb-2bbe-471f-a019-d7c3fff1cd13,ROOM,0.0,1.0,0.0,0.0,23217.0,9990.0,2.0,1.0,0.0,1.0,0.0,0.0,1000.0,1500.0,1.0,3398.0,3398.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,AP-PI-SC-100,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV 10,e97240eb-6827-4ee1-98d1-173ceed9e91c,ROOM,0.0,79.0,9.0,0.0,27517.0,11832.0,2.0,79.0,1.0,1.0,17.0,1.0,600.0,1500.0,1.0,85.0,85.0,485.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,75.0,5.0
2.0,0.0,VAV-AHU-52-03,ZoneEase VAV,52,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3,e8729513-da88-4542-b4b7-9bf64f4aea75,ROOM,0.0,20171.0,2.0,0.0,3914.0,2114.0,2.0,11.0,1.0,2.0,346.0,1.0,1000.0,1500.0,1.0,1562.0,1562.0,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,5.0,E VAV 50,E VAV 50,AHU 05,,AHU 05,c011ebdb-8ecf-4673-ba9d-e0a31ea6df9f,ROOM,0.0,5050.0,0.0,0.0,27639.0,11879.0,2.0,10.0,1.0,1.0,1020.0,0.0,1000.0,1500.0,1.0,5100.0,5100.0,6299.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,220.0,100.0
2.0,31.0,VAV-Demo-28,VAV-48,2/F,ZoneEase VAV Training,ZoneEase VAV Training,3b0e1635-135f-4a88-95ac-99088f29e6cc,ROOM,0.0,48.0,0.0,0.0,1173.0,944.0,2.0,48.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,2.0,12-24-692--300-13240,11 TH  FLOOR /AHU-04/RVAV-84/LHS,AB89,DVS300,AHU-04,f38f082f-9445-4b5c-8957-be0098624ff6,ROOM,0.0,11084.0,3.0,0.0,26918.0,11579.0,2.0,84.0,1.0,1.0,418.9,1.0,1000.0,1500.0,1.0,2094.4,2094.4,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,268.0,120.0
2.0,36.0,RVAV - 37,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,12eda6c6-d018-4977-af72-46378c9ec31b,ROOM,0.0,5040.0,0.0,0.0,17964.0,7933.0,2.0,40.0,1.0,1.0,17.0,1.0,1000.0,1500.0,1.0,169.9,169.9,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,DVS-250,9F-RHS-VAV-6,9F-RHS-VAV-6,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-RHS-VAV-6,4468814f-6d54-4e16-b9d5-5ab79a2b254e,ROOM,0.0,906.0,5.0,0.0,7010.0,3633.0,2.0,6.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3029.4,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,2.0,VAV-W3-H6-3,,,,H6,93fa4525-3d37-41f6-8141-3a7627edd43d,ROOM,0.0,10314.0,5.0,0.0,541.0,500.0,2.0,14.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,800.0,800.0,0.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-SL-100,VAV -35,4 MR-1,0,VAV-35,ab15769f-ac4f-43dd-95da-81199d29d3fc,ROOM,0.0,35.0,7.0,0.0,2017.0,1285.0,3.0,35.0,1.0,2.0,19.0,1.0,1000.0,1500.0,1.0,190.0,190.0,3800.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,1.0,VAV-L2-OF-2,VAV-L2-OF-2,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OF,b8ff7c24-d478-4bd8-9b19-b136603050ca,ROOM,0.0,20019.0,1.0,0.0,10093.0,4785.0,1.0,19.0,1.0,1.0,61.164,1.0,1000.0,1500.0,1.0,2038.81,2038.81,3567.9,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,95.0,120.0
3.0,33.0,34,,,,12,29d290c5-548a-43a6-afab-a55cc3c54c05,ROOM,0.0,11134.0,0.0,0.0,631.0,556.0,2.0,34.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
13.0,26.0,FPP-A1-M2A3-08-W2-17,,,,1,8ca05904-227b-4e83-a069-a4cb63de1037,ROOM,0.0,10027.0,0.0,0.0,1879.0,1339.0,2.0,27.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,22.0,1A_18F_V6_38,1A_18F_V6_38,1A_18F_97,V6_VAV_5000_06,D,eeef2959-12db-4787-80f4-f23ea3a88f5e,ROOM,0.0,2118097.0,3.0,0.0,16588.0,7477.0,2.0,97.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,02-24-754--200-14048,2ND FLR/AHU-2/VAV-43,COLLAB-07,DVS-200-WC-BN-01,AHU-2,3ceeefa7-fc8e-4b8e-8f0e-a7c53ab190e4,ROOM,0.0,2043.0,1.0,0.0,20405.0,8865.0,2.0,43.0,1.0,1.0,255.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,256.0,120.0
2.0,0.0,VAV-PID-125,VAV-46,CABIN-2,0,VAV-46,e47f1a0a-264d-4092-be94-7512b763541e,ROOM,0.0,46.0,13.0,0.0,8651.0,4233.0,3.0,46.0,1.0,1.0,68.80993722,1.0,1000.0,1500.0,1.0,458.7329148,458.7329148,504.6062063,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
3.0,79.0,RSV-TU-05-80,,,,1,29cad7d8-9366-4eb2-83d8-0d9ce6f1af61,ROOM,0.0,10080.0,0.0,0.0,1218.0,983.0,2.0,79.0,1.0,2.0,70.0,1.0,1000.0,1500.0,1.0,500.0,500.0,700.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,297.0,120.0
2.0,0.0,VAV/11-10,,,,PHONE 2 (11-07),91c3b5df-7231-4a30-8cdb-cfa1ec0c74f6,ROOM,0.0,1110.0,6.0,0.0,2608.0,1603.0,2.0,10.0,1.0,2.0,54.0,1.0,1000.0,1500.0,1.0,216.0,216.0,360.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.0,120.0
4.0,2.0,1A_15F_V8H_25,1A_15F_V8H_25,1A_15_25,V8H_VAV_50E1_08,D,ec3916cf-eda2-4fe1-8f25-939c1ed45b7f,ROOM,0.0,2115025.0,3.0,0.0,18474.0,8128.0,2.0,25.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,10-23-403--250-6324,FIRST FLR/RVAV20,n.a,DVS-250,n.a,0cbe4ec9-4fc2-472a-a5af-234aa328f160,ROOM,0.0,1020.0,0.0,0.0,18039.0,7964.0,2.0,20.0,1.0,1.0,457.0,1.0,1000.0,1500.0,1.0,2284.8,2284.8,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
2.0,2.0,09-24-417--525X200-8124,4TH FLR/AHU-01/EVAV-03,N.A,DVFO-CCB-525X200,AHU-01,669985dc-6967-4bfe-8db5-59ed0deb8df9,ROOM,0.0,4103.0,0.0,0.0,24678.0,10637.0,2.0,20.0,1.0,1.0,367.2,1.0,1000.0,1500.0,1.0,1836.0,1836.0,2600.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
