ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,0.0,CDB - 16,11F-VAV-16,11F-VAV-16,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11F-VAV-16,94379895-8277-455a-a11f-906ab3598d40,ROOM,0.0,1116.0,15.0,0.0,12132.0,5634.0,2.0,16.0,1.0,2.0,595.0,1.0,1000.0,1500.0,1.0,5950.0,5950.0,7021.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,243.0,120.0
2.0,0.0,DVS 200,6F VAV-26,6F VAV-26,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F VAV-26,c677394d-a3b6-4950-afd6-4a83971e59cf,ROOM,0.0,626.0,25.0,0.0,10087.0,4782.0,2.0,26.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
8.0,0.0,VAV-PID-150,,16th Floor,0,VAV - 112,72758c22-e382-4460-9ee2-3d5bd772fafb,ROOM,0.0,112.0,15.0,0.0,925.0,749.0,3.0,112.0,1.0,2.0,78.2,1.0,1000.0,1500.0,1.0,782.0,782.0,1105.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,420.0,120.0
13.0,15.0,FPP-A1-M2A3-08-W2-06,,,,1,8ca05904-227b-4e83-a069-a4cb63de1037,ROOM,0.0,10016.0,0.0,0.0,1941.0,1339.0,2.0,16.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,1.0, EVAV-02,AHU01-L4-EVAV-02,AHU01-L4-EVAV-02,AHU01-L4-EVAV-02,AHU01-L4,fcc09907-f4ca-4baa-9a51-e53f75951227,ROOM,0.0,405.0,0.0,0.0,25814.0,11138.0,2.0,5.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,499.7,499.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
4.0,4.0,1A_8F_V8H_06,1A_8F_V8H_06,1A_8F_06,V8H_VAV_50E1_08,D,b7c7a2bc-908b-47da-920d-66acf7871caa,ROOM,0.0,2108006.0,1.0,0.0,16699.0,7524.0,2.0,6.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-O-350,VAV54,AHU-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-56,7ee8b76e-370b-4cce-93e1-be19b7918621,ROOM,0.0,1056.0,55.0,0.0,23639.0,10180.0,3.0,56.0,1.0,1.0,700.8,1.0,1000.0,1500.0,1.0,4672.3,4672.3,5139.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-150,5F-VAV-46,Unknown,,"AHU-2,VAV-21",ed72f322-e6ca-4441-b7f4-50e320c96115,ROOM,0.0,546.0,45.0,0.0,1076.0,868.0,2.0,46.0,1.0,2.0,271.15,1.0,1000.0,1500.0,1.0,2711.5,2711.5,3029.4,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,145.0,120.0
8.0,0.0,VAV-PID-250,VAV-15,VAV-15,0,VAV-15,3ec5e8ed-f20f-4b42-ace9-439ccc8b9839,ROOM,0.0,27.0,14.0,0.0,8417.0,4143.0,3.0,15.0,1.0,2.0,293.0793622,1.0,1000.0,1500.0,1.0,1953.862415,1953.862415,2149.248656,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
3.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,外区VAVBOX(1-S）,97b8b82c-53fc-464a-b050-158b868d88ba,ROOM,0.0,274001.0,0.0,0.0,8375.0,4127.0,2.0,1.0,1.0,2.0,187.0,1.0,1000.0,1500.0,1.0,623.0,623.0,623.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,68.0,120.0
2.0,0.0,ADSF-12X06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-B2-EVAV-08,a866a6f6-08b1-4f47-9c16-49d70218fea3,ROOM,0.0,6008.0,7.0,0.0,18027.0,7959.0,2.0,8.0,1.0,2.0,204.0,1.0,800.0,1250.0,1.0,2040.0,2040.0,2380.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
4.0,10.0,2A-18F-V8H-29,2A-18F-V8H-29,2A-18F-29,V8H_VAV-50E1-08,C,367d0d46-0bec-4cd4-93c3-50399c711488,ROOM,0.0,2218029.0,2.0,0.0,25823.0,8124.0,2.0,29.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,1.0,1772,1A-17F-V8H-02,1A-17F-02,V8H_VAV-50E1-08,A,f2b9f640-7b4f-41c6-8e19-0109ebea3980,ROOM,0.0,2117002.0,0.0,0.0,16441.0,7377.0,2.0,2.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,VAV-26A-02B-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,5a6bc840-501a-4a3f-b8a6-151eaf0c8017,ROOM,0.0,61304.0,1.0,0.0,16151.0,7293.0,2.0,22.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,14.0,VAV 15,VAV 15,RHS,RHS,AHU 01,564c7584-c7f5-4864-91bc-0a1e3f9edcae,ROOM,0.0,16.0,0.0,0.0,27440.0,10426.0,2.0,16.0,1.0,1.0,187.0,0.0,1000.0,1500.0,1.0,935.0,935.0,1768.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,6.0,RSV-TU-1-I-08-5,RSV-TU-1-I-08,VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,4e18f319-d681-36b2-5689-d0651ea8ed98,ROOM,0.0,10007.0,0.0,0.0,22187.0,9572.0,2.0,7.0,1.0,2.0,230.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1870.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,350.0,120.0
2.0,0.0,VAV-6B-03,VAV-6B-03,DEPUTY TO GENERAL DIRECTOR'S OFFICE,VAV-6B-03,DEPUTY TO GENERAL DIRECTOR'S OFFICE,cbf1ff3b-95f5-4653-8c3a-ed3d26982ff1,ROOM,0.0,2417.0,4.0,0.0,15967.0,7215.0,2.0,17.0,1.0,1.0,982.8,0.0,1000.0,1500.0,1.0,4406.0,4406.0,4921.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,0.0,VAV-PID-F-175,VAV51,VAV-51,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-51,8598bfac-bce4-4a18-bb04-23be0c51723d,ROOM,0.0,1201.0,50.0,0.0,27282.0,11734.0,3.0,51.0,1.0,1.0,177.1,1.0,1000.0,1500.0,1.0,1180.8,1180.8,1298.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,7.0,6-18/094-06/004-150-1908,5-2-VAV-4,,DVS-150,,056c729e-cdec-47ca-8772-6c59409acd8a,ROOM,0.0,8.0,0.0,0.0,1057.0,594.0,2.0,8.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,510.0,510.0,0.0,,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,0.0,120.0
7.0,0.0,VAV-1.12,VAV-1.12,1,0,Alta-1 Exec. Office,0069f178-4919-4d98-ad56-b4383f66e2d0,ROOM,0.0,210312.0,10.0,0.0,3304.0,1760.0,2.0,12.0,1.0,2.0,259.0,1.0,1000.0,1500.0,1.0,259.0,324.0,450.0,0.0,0.0,0.0,2.0,0.0,25.0,18.0,0.0,0.0,1.0,1.0,140.0,120.0
2.0,0.0,3,ZoneEase VAV,3,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3,98b17c1c-1781-4d1f-8979-8a413a95cc91,ROOM,0.0,3.0,2.0,0.0,11877.0,5529.0,2.0,3.0,1.0,2.0,450.0,1.0,1000.0,1500.0,1.0,450.0,900.0,1655.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,230.0,120.0
2.0,0.0,DVS - 250,9F-VAV-01,9F-VAV-01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-VAV-01,c29314a6-3161-442d-8097-9312b9238577,ROOM,0.0,1901.0,0.0,0.0,8489.0,2568.0,2.0,70.0,1.0,2.0,178.5,1.0,1000.0,1500.0,1.0,1785.0,1785.0,3029.4,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,167.0,120.0
2.0,6.0, EVAV-07,AHU01-L4-EVAV-07,AHU01-L4-EVAV-07,AHU01-L4-EVAV-07,AHU01-L4,fcc09907-f4ca-4baa-9a51-e53f75951227,ROOM,0.0,410.0,0.0,0.0,25814.0,11138.0,2.0,10.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1634.0,1634.0,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,19.0,CCS-3-3rd F-AHU-16-VAV-124,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CORRIDOR,2f9b1ef5-efa5-4d86-866b-a7185ee2cad7,ROOM,0.0,324.0,3.0,0.0,19306.0,8456.0,2.0,70.0,1.0,2.0,1513.0,1.0,1000.0,1500.0,1.0,7204.6,7204.6,9006.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
2.0,0.0,VAV-PID-125,VAV-87,VAV-87,0,VAV-214,4091818b-797b-4360-9bd1-c663a339b925,ROOM,0.0,214.0,7.0,0.0,13440.0,6130.0,3.0,87.0,1.0,1.0,56.06735625,1.0,1000.0,1500.0,1.0,373.782375,373.782375,411.1606125,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV2_7,VAV2_7,Board_Room_VAV1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Board_Room_VAV_1,07545261-d436-4d84-8d20-4ed310fd3c23,ROOM,0.0,41.0,18.0,0.0,18022.0,7618.0,2.0,27.0,1.0,1.0,560.7,0.0,1000.0,1500.0,1.0,1868.9,1868.9,1900.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,61.6,120.0
6.0,24.0,TC-25,260229,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a313707c-8297-4ef3-9f68-0d70d4e528a4,ROOM,0.0,260229.0,0.0,0.0,9228.0,3833.0,2.0,29.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,18.0,VAV-21B-02C-09,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,67115c35-c305-40dd-83a7-35a098bf0a0c,ROOM,0.0,62328.0,2.0,0.0,25301.0,10913.0,2.0,18.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,40.0,03-19-482-DVS-150-4513,5TH FLR / AHU 3 /  VAV - 18,AHU-3,DVS-150,,1bb51db8-be61-4794-91ae-45a31b918b7d,ROOM,0.0,118.0,0.0,0.0,2469.0,1260.0,2.0,18.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,850.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,124.0,120.0
3.0,50.0,51,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fafa66b3-f8a5-4b65-9c99-0e5be77b5723,ROOM,0.0,240432.0,0.0,0.0,17017.0,7626.0,2.0,51.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,2.0,12-24-706--150-12705,AHU-1/CABIN/VAV 8,CABIN,DVS150,AHU-1,60f19c4b-5821-4341-a9d4-35595174e53d,ROOM,0.0,11008.0,0.0,0.0,26718.0,11502.0,2.0,8.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,120.0
2.0,14.0,L8-VAV-C-5,Belimo VAV,L8-VAV-C-5,VAV,VAV,b14f0e25-1a9f-4194-8242-e387168962c7,ROOM,0.0,80015.0,0.0,0.0,9323.0,3894.0,1.0,15.0,1.0,1.0,288.0,1.0,1000.0,1500.0,1.0,960.0,960.0,1410.18,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,130.0,120.0
2.0,0.0,VAV PID-175,50,VAV-50,0,VAV-50,0ab2fb5a-f5d7-4ff9-b22b-f506a544fb20,ROOM,0.0,50.0,49.0,0.0,5727.0,2953.0,3.0,50.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1309.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,14.0,02-21-32-DVS-300/1221,16F/VAV-L16-15,,DVS-300,,d522fa70-425f-462e-b156-c1cee9b354e0,ROOM,0.0,1615.0,0.0,0.0,7663.0,3873.0,2.0,48.0,1.0,1.0,1742.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,4315.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0,89,CAV,CAV,CAV,CAV89,d3842d80-3a9b-4185-bb43-756cc98594a4,ROOM,0.0,809.0,0.0,0.0,12016.0,5584.0,0.0,9.0,1.0,1.0,1000.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1368.0,1.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,18_OVAV-01,18_OVAV-01,Work Station,18_OVAV-01,AHU_01,c0d68826-be72-4992-8fab-26636647d053,ROOM,0.0,18013.0,0.0,0.0,23059.0,9928.0,1.0,13.0,1.0,1.0,127.0,1.0,1000.0,1500.0,1.0,1274.0,1274.0,1504.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,2.0,05-22-107-DVS-150-13381,6F-A2-VAV-5,N.A,DVS-150,AHU-2,989f9bc0-e322-412c-98db-5e1cf8182e3d,ROOM,0.0,640.0,1.0,0.0,10887.0,5121.0,2.0,40.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,173.0,120.0
2.0,1.0,08-23-248--150-4109,VAV-2,N.A,DVS-150,N.A,4531a024-bf3d-40ed-ba4d-9f4b899d3773,ROOM,0.0,302.0,0.0,0.0,16572.0,7478.0,2.0,2.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,296.0,120.0
13.0,5.0,6,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-1(左),6e17991b-27b1-4851-80f0-773256da7675,ROOM,0.0,271706.0,0.0,0.0,13132.0,6000.0,2.0,6.0,1.0,2.0,414.0,1.0,1000.0,1500.0,1.0,2300.0,2300.0,2300.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,11.0,91-CCS-03-2nd F-TFA-12-VAV-04,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Fresh Air Riser,17c3815b-7257-4821-8c75-1ee09d270f20,ROOM,0.0,95.0,0.0,0.0,23685.0,10202.0,2.0,95.0,1.0,2.0,340.0,1.0,1000.0,1500.0,,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,0.0,VAV-PID-200,VAV107,AHU-4 VAV-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-107,30d1c21e-49aa-471d-be5a-70e2802b51b5,ROOM,0.0,1107.0,51.0,0.0,18870.0,8283.0,3.0,107.0,1.0,1.0,203.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1495.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,14.0,10F_VAV_15,10F_VAV_15,WS,10F_VAV_15,ROOM,e0834201-40a9-4867-8457-1e8e556893c9,ROOM,0.0,10015.0,0.0,0.0,26324.0,10233.0,1.0,15.0,1.0,1.0,484.0,1.0,1000.0,1500.0,1.0,4843.0,4843.0,7392.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,0.0,ADSF-12X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-A3-EVAV-58,27c7cf98-953a-4f7e-95e2-9c997cbe29df,ROOM,0.0,6058.0,58.0,0.0,23893.0,7791.0,2.0,58.0,1.0,2.0,255.0,1.0,800.0,1250.0,1.0,2550.0,2550.0,3196.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,4.0,2VAV-S3-5,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2AHU/OFFICE-2,17bdea69-0ec5-451a-8eac-606b206a23d3,ROOM,0.0,20015.0,1.0,0.0,20003.0,8687.0,1.0,15.0,1.0,1.0,259.2,1.0,1000.0,1500.0,1.0,864.0,864.0,1360.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,80.0,120.0
2.0,16.0,1A_6F_V8_16,1A_6F_V8_16,1A_6F_45,V8_VAV_5000_08,B,250353fd-89c0-4bbd-8401-d0e6da231eab,ROOM,0.0,2106045.0,1.0,0.0,16606.0,7416.0,2.0,45.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,213,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2VAV-13/1,0575ceeb-77a0-4bba-86f8-e89bef5c5acc,ROOM,0.0,238.0,12.0,0.0,16318.0,6189.0,2.0,38.0,1.0,2.0,1800.0,1.0,1000.0,1500.0,1.0,2376.0,2376.0,2439.764,0.0,2.0,2.0,2.0,1.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,28.0,RSV-TU-1-I- 06-(D-SA)-UMP-(F 06-D)-11,VAV-3,VAV-3,单风道（冷暖型）,1,70d10e30-6100-29ac-fa66-60e007a3511e,ROOM,0.0,29.0,0.0,0.0,11099.0,5205.0,2.0,29.0,1.0,2.0,375.0,1.0,1000.0,1500.0,1.0,975.0,975.0,1140.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,500.0,120.0
2.0,20.0,2B-10F-V6-06,2B-10F-V6-06,2B-10F-69,V6_VAV-5000-06,A,fed8f894-ad65-46d4-a4ab-3ab25454c020,ROOM,0.0,2410069.0,0.0,0.0,16437.0,7419.0,2.0,69.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,32.0,I624120052,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CVAV-PID-07,77ddc113-34ce-495e-bcc2-b7a3ea4d2900,ROOM,0.0,36.0,1.0,0.0,26457.0,11403.0,0.0,36.0,1.0,1.0,255.0,0.0,1000.0,1500.0,1.0,1190.0,1190.0,1250.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,55.0,120.0
13.0,6.0,7,4F L 7,3F L 7,FPU,L,f15171ea-660f-4c09-a63c-aa79740bf14b,ROOM,0.0,4107.0,0.0,0.0,13368.0,5459.0,3.0,7.0,1.0,1.0,490.0,1.0,1000.0,1500.0,1.0,1620.0,1620.0,2200.0,0.0,4.0,4.0,3.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
1.0,46.0,box 47,aaa,aaa,,Raum 2,79c6657b-e3be-4363-8955-4a32f8e8f9ca,ROOM,0.0,174.0,1.0,0.0,2542.0,470.0,2.0,47.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
2.0,0.0,315,VAV64,2F,Second Floor,CLASS ROOM-O9,9331fefe-b8ec-409e-8a42-392c3d04c779,ROOM,0.0,64.0,1.0,0.0,11726.0,5439.0,2.0,64.0,1.0,1.0,557.2755409,1.0,1000.0,1500.0,1.0,2786.377705,2786.377705,3578.116735,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,119.4432,120.0
2.0,0.0,Kyodo 35,VAV-50,Lantai 1,Kyodo 35,Indonesian Restaurant 12,4f732aea-d58a-4976-be67-17083d03bc26,ROOM,0.0,13.0,12.0,0.0,12482.0,4883.0,2.0,13.0,1.0,1.0,680.0,1.0,1000.0,1500.0,1.0,3738.0,3738.0,5500.0,0.0,,8.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-12,LOOP 1 VAV 12,PASSAGE,PASSAGE,PASSAGE,178efe57-48f4-455b-8039-3beb30fab4f3,ROOM,0.0,8012.0,10.0,0.0,3184.0,1827.0,2.0,12.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1360.0,1.0,5.0,5.0,3.0,1.0,30.0,12.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,22.0,1A_6F_V6_18,1A_6F_V6_18,1A_6F_77,V6_VAV_5000_06,B,e42e08be-14a0-4787-a654-26820c1658ea,ROOM,0.0,2106077.0,1.0,0.0,16700.0,7524.0,2.0,77.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-F-125,VAV-35,AHU-02-VAV-14,0,VAV-35,8c1742f3-75e8-41a0-84e5-994bbc32378f,ROOM,0.0,35.0,34.0,0.0,9636.0,4594.0,3.0,35.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
4.0,5.0,1A_22F_V8H_10,1A_22F_V8H_10,1A_22F_10,V8H_VAV_50E1_08,B,232e3c37-575a-4c26-9d18-561ae24aafde,ROOM,0.0,2122010.0,1.0,0.0,16570.0,7477.0,2.0,10.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,1262.0,Box 1263,1,1,1,Room 1,0#0#0,ROOM,0.0,1263.0,0.0,0.0,333.0,333.0,2.0,20.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
3.0,95.0,96,,,,8,38b5e41a-f86c-40ad-ac89-3598d5ed879f,ROOM,0.0,10796.0,0.0,0.0,600.0,532.0,2.0,96.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
3.0,59.0,240210,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,50bd72cb-2bce-48c4-8e92-5736c5974631,ROOM,0.0,240210.0,0.0,0.0,12314.0,5706.0,2.0,60.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,1300.0,1300.0,1300.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,76.0,120.0
2.0,13.0,1B-21F-V6-20,1B-21F-V6-20,1B-21F-76,V6_VAV-5000-06,C,05418a6a-00ec-4ed8-8943-d607023424ac,ROOM,0.0,2321076.0,2.0,0.0,16432.0,7417.0,2.0,76.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,1.0,2B-16F-V8H-10,2B-16F-V8H-10,2B-16F-10,V8H_VAV-50E1-08,B,aff526a4-95bf-4b77-b51e-724fb08ef1b3,ROOM,0.0,2416010.0,1.0,0.0,16437.0,7419.0,2.0,10.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,VAV-83-2,ZoneEase VAV,AHU Room,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU Room,002c0532-fe2f-4173-b22f-ed0063cfb6d8,ROOM,0.0,20286.0,0.0,0.0,7802.0,3927.0,2.0,2.0,1.0,2.0,345.6,1.0,1000.0,1500.0,1.0,1560.96,1560.96,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,262.0,120.0
2.0,0.0,VAV-PID-150,VAV10,AHU-1-VAV-10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-10,9756ebb6-3044-41b5-ab81-752ef5b5adf3,ROOM,0.0,1010.0,9.0,0.0,25752.0,11108.0,3.0,10.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-150,VAV-103,VAV-103,0,VAV-103,15854c80-6b48-4cd0-9710-6f0fea8a10b8,ROOM,0.0,103.0,102.0,0.0,12820.0,5879.0,3.0,103.0,1.0,1.0,114.6832287,1.0,1000.0,1500.0,1.0,764.554858,764.554858,841.0103438,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
1.0,0.0,Box 1,Heinzungslüftung,Fenster Links,nichts,Raum 1,0#0#0,ROOM,0.0,1.0,0.0,0.0,253.0,253.0,4.0,100.0,,,1.0,,,,,,2.0,3.0,0.0,2.0,2.0,2.0,1.0,,10.0,10.0,10.0,,0.0,,
2.0,1.0,VAV 35,ZoneEase VAV,SPF Procedure 1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,SPF Procedure 1,e946d9fb-ad99-46a9-94c2-497b7155cffa,ROOM,0.0,1035.0,7.0,0.0,12432.0,4301.0,2.0,35.0,1.0,2.0,205.5783661,1.0,1000.0,1500.0,1.0,917.4571712,917.4571712,1368.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,5.0,"800 CFM,8"" DIA 6",ZoneEase VAV,VAV-6,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,84e807fb-0bfb-41e1-b9a6-5f4d4c834200,ROOM,0.0,46.0,0.0,0.0,28090.0,12022.0,2.0,46.0,1.0,2.0,135.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
3.0,4.0,13,VAV-05-13,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,6e849c75-d9f2-4a81-a990-f8e9fbe970b8,ROOM,0.0,513.0,0.0,0.0,11079.0,4715.0,2.0,13.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1200.0,1200.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,27.0,5-21-027-DVS-150/32157,5F_VAV54,STORE ROOM,DVS-150,N.A,e8f3994d-6db1-49ee-b1e9-468a5d1fb3cd,ROOM,0.0,5054.0,0.0,0.0,8263.0,4096.0,2.0,54.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,0.0,CDB-05,B1-7F-VAV-34,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,B1-7F-VAV-34,5a4bb740-6750-4fc3-a992-ba67fb208c54,ROOM,0.0,7034.0,33.0,0.0,22644.0,9753.0,2.0,34.0,1.0,2.0,68.0,1.0,800.0,1250.0,1.0,340.0,340.0,472.6,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
3.0,103.0,246104,VAV-23,,,VAV-23,adbb98e6-1bbd-4b07-a275-ba02ab6bbc5a,ROOM,0.0,246104.0,0.0,0.0,3502.0,1953.0,2.0,104.0,1.0,2.0,180.0,1.0,1000.0,1500.0,1.0,900.0,900.0,900.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,158.0,120.0
2.0,0.0,CDB-12,7F-A4-RVAV-78,7F-A4-RVAV-78,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A4-RVAV-78,00e89602-008c-4f9e-adc4-73e275e5f82a,ROOM,0.0,778.0,77.0,0.0,14858.0,6767.0,2.0,78.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3808.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,143.0,120.0
2.0,0.0,DVS-150,VAV-47,VAV-47,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-47,c839f194-2c6c-4e9b-be4b-a0bd1198d7c6,ROOM,0.0,347.0,46.0,0.0,4066.0,2178.0,2.0,47.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,1101.6,0.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,1.0,VAV-L8-S-2,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,S,91f55a82-62ff-47be-8d73-50c05f4c0f95,ROOM,0.0,80102.0,1.0,0.0,22183.0,8699.0,1.0,2.0,1.0,1.0,1039.8,1.0,1000.0,1500.0,1.0,3466.0,3466.0,5436.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
2.0,8.0,9,ZoneEase VAV,Location,NVAV-BP-8-500CFM,Room No,5b8cc280-2d8e-4402-a3a2-3fe4112b279e,ROOM,0.0,31.0,0.0,0.0,12008.0,5531.0,2.0,9.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,0.0,850.0,1190.0,0.0,2.0,2.0,1.0,0.0,30.0,10.0,0.0,2000.0,1.0,0.0,150.0,120.0
2.0,8.0,VAV-30A-01B-09,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,490f1ae1-caf2-479e-ba1c-cccc01039fe4,ROOM,0.0,61607.0,1.0,0.0,16153.0,7294.0,2.0,13.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,AP-PI-SC- 150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2B-VAV-43,9344ac2b-9a83-4e87-ae12-ad9a7a390212,ROOM,0.0,43.0,3.0,0.0,13679.0,6226.0,2.0,43.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,765.0,1.0,4.0,4.0,1.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
4.0,3.0,2B-6F-V8H-21,2B-6F-V8H-21,2B-6F-21,V8H_VAV-50E1-08,C,2b3da79f-0a8d-47f3-b996-7fdd3afdf963,ROOM,0.0,2406021.0,2.0,0.0,25824.0,8125.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,VAV-102,0,0,0,101,0#0#0,ROOM,0.0,1002.0,0.0,0.0,176.0,176.0,2.0,2.0,,,100.0,,,,,,1000.0,2000.0,0.0,1.0,1.0,2.0,1.0,28.0,18.0,0.0,2000.0,,0.0,100.0,
2.0,0.0,VAV-PID-100,VAV-9,CSU-1,0,VAV-9,9acb00a6-69d3-4d86-84ac-8d3576548d5c,ROOM,0.0,33.0,8.0,0.0,11766.0,5482.0,3.0,9.0,1.0,1.0,49.95091739,1.0,1000.0,1500.0,1.0,333.0061159,333.0061159,366.3067275,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-PID-F-175,VAV9,VAV-9,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-9,e3e0ae08-ea57-4377-93ba-43fd545e5c33,ROOM,0.0,1009.0,8.0,0.0,23758.0,10231.0,3.0,9.0,1.0,1.0,103.2,1.0,1000.0,1500.0,1.0,688.1,688.1,756.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,20.0,02-23-645--250-26037,VAV-81,N.A,DVS-250,N.A,3b1702b0-4ca2-4168-a2f5-a825a525515e,ROOM,0.0,1281.0,0.0,0.0,14197.0,6504.0,2.0,81.0,1.0,1.0,459.0,1.0,1000.0,1500.0,1.0,2295.0,2295.0,2465.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,112.0,120.0
2.0,0.0,AG_3F_VAV_53,AG_3F_VAV_48,WS,AG_3F_VAV_53,AG_3F_VAV_53,d473fe29-e3b7-4092-8498-9c25e38c74b5,ROOM,0.0,3053.0,4.0,0.0,10019.0,4754.0,1.0,57.0,1.0,1.0,200.0,1.0,1000.0,1500.0,1.0,3738.317757,3738.317757,5098.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,132.0,120.0
2.0,53.0,5-19-028-DVS-150-1311,9FLR/AHU1/VAV7,AHU-1,DVS-150,,df343a4f-779e-4246-baae-318a2dcc6aef,ROOM,0.0,407.0,0.0,0.0,2189.0,1441.0,2.0,7.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,105.0,120.0
2.0,0.0,"VAV BOX 10""","VAV 10""",1,VAV BOX,1,af6fefc2-a515-4a9d-8649-c3ff55177a4c,ROOM,0.0,251.0,0.0,0.0,18081.0,7979.0,2.0,1.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,2050.0,2050.0,2700.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,32.0,R118-5(TB-14),1,1,1,1,ae9b39fe-b15e-4555-a1c3-89a2e6be6550,ROOM,0.0,1033.0,0.0,0.0,9856.0,4693.0,0.0,33.0,1.0,1.0,2380.0,1.0,1000.0,1500.0,1.0,4590.0,4590.0,6533.0,0.0,,,3.0,0.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-150,100,ANTE ROOM,0,VAV-100,14842529-c95f-4039-8a31-539b85b7518f,ROOM,0.0,100.0,22.0,0.0,5471.0,2813.0,3.0,100.0,1.0,2.0,56.1,1.0,1000.0,1500.0,1.0,561.0,561.0,617.1,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
3.0,12.0,VAV-13,ZoneEase VAV,13,ZoneEase VAV,1,8f299449-fd50-4367-bfba-094ac73260d4,ROOM,0.0,13.0,0.0,0.0,5467.0,2811.0,2.0,13.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,510.0,510.0,510.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,9.0,VAV-4-18,,,,NURSING COLG,c5a464b5-1705-4f01-9993-54af57ee618f,ROOM,0.0,196.0,0.0,0.0,2846.0,1701.0,2.0,99.0,1.0,2.0,810.4205012,1.0,1000.0,1500.0,1.0,2990.23078,2990.23078,5400.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,361.0,120.0
2.0,6.0,TR.L15O.VAV110,ZoneEase VAV,Office 01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office 01,70783735-5c02-4114-a4ae-a317f74336be,ROOM,1.0,215110.0,0.0,0.0,10767.0,5074.0,3.0,10.0,1.0,2.0,339.8,1.0,1000.0,1500.0,1.0,2208.7,2208.7,0.0,,4.0,4.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,0.0,120.0
2.0,8.0,"TB-9C,10C,11C-3",ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,ae1de56a-8acf-4eff-bfeb-65bfc405ee0a,ROOM,0.0,5009.0,0.0,0.0,7091.0,3656.0,2.0,9.0,1.0,2.0,403.2,1.0,1000.0,1500.0,1.0,594.0,594.0,594.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,288.0,120.0
8.0,0.0,VAV PID-250,VAV-23,VAV-23,0,VAV-23,6a4ba58b-b027-4091-833c-5971b5f3ae59,ROOM,0.0,23.0,22.0,0.0,13365.0,6097.0,3.0,23.0,1.0,1.0,307.520954,1.0,1000.0,1500.0,1.0,1843.426713,1843.426713,2027.769384,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,70.0,RSV-TU-1-I-07-71,,,,1,57362bb1-5e5f-4d5d-be42-8bf744bb9ed2,ROOM,0.0,1351.0,0.0,0.0,3789.0,2063.0,2.0,71.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV-L17-17,VAV,17,VAV,17,229e8d93-bf69-4a49-a23b-6cabc3df0b81,ROOM,0.0,17.0,16.0,0.0,2488.0,1552.0,1.0,17.0,1.0,2.0,177.0,1.0,1000.0,1500.0,1.0,177.0,887.0,1651.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,14.0,15,ZoneEase VAV,Location,NVAV-BP-6-383.6CFM,Room No,e9703b27-be39-4bb0-a758-a914422295d3,ROOM,0.0,37.0,0.0,0.0,17054.0,6133.0,2.0,15.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,652.0,652.0,688.0,0.0,2.0,2.0,1.0,0.0,28.0,18.0,0.0,2000.0,1.0,0.0,150.0,120.0
2.0,0.0,09-24-466--150-9733,6th Flr/AHU-02/01/A-VAV-01,n.a,DVS150,AHU-02/01,69c48f75-4ecb-4769-866f-72ec82ed44d2,ROOM,0.0,6001.0,0.0,0.0,25219.0,10879.0,2.0,1.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,269.0,120.0
2.0,10.0,VAV-31B-01B-11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,baefc057-5bc5-4f26-a335-b73157b72b95,ROOM,0.0,61741.0,1.0,0.0,16156.0,7295.0,2.0,15.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,24.0,1B-11F-V6-14,1B-11F-V6-14,1B-11F-70,V6_VAV-5000-06,B,660d115e-d370-4661-b6f6-a4b3800511f3,ROOM,0.0,2311070.0,1.0,0.0,28176.0,7417.0,2.0,70.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,116.0,box 117,aaa,aaa,,Raum 2,79c6657b-e3be-4363-8955-4a32f8e8f9ca,ROOM,0.0,244.0,1.0,0.0,2542.0,470.0,2.0,117.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
2.0,18.0,VAV-O3019,1,1,1,1,e91a0601-52fc-408e-87be-01d6ffe39464,ROOM,0.0,19.0,0.0,0.0,6814.0,2552.0,0.0,10.0,1.0,2.0,205.0,1.0,1000.0,1500.0,1.0,2246.0,2246.0,3360.0,1.0,,,3.0,0.0,30.0,15.0,800.0,1000.0,1.0,1.0,250.0,120.0
2.0,48.0,RVAV - 49,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,6eaea814-17ee-406e-a465-69a444c0f5b2,ROOM,0.0,3052.0,0.0,0.0,17964.0,7933.0,2.0,52.0,1.0,1.0,290.5,1.0,1000.0,1500.0,1.0,2905.3,2905.3,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV9/1,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a8501035-0ce6-4ba1-9fb6-3a211eb352e6,ROOM,0.0,1019.0,0.0,0.0,8206.0,4071.0,2.0,1.0,1.0,2.0,161.0,1.0,1000.0,1500.0,1.0,1080.0,1080.0,1368.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,0.0,VAV PID-F-125,VAV-39,VAV-39,0,TF-VAV-39,e6d076ce-d4be-43e0-9a78-cf5eb51c31c6,ROOM,0.0,179.0,38.0,0.0,7333.0,3748.0,3.0,39.0,1.0,1.0,58.61587245,1.0,1000.0,1500.0,1.0,586.1587245,586.1587245,644.7745969,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV W9,Belimo VAV,G019,0,G019,17a577e5-7258-4f43-96ea-531e9b6c5f3b,ROOM,0.0,46016.0,4.0,0.0,5777.0,2522.0,2.0,16.0,1.0,2.0,1944.0,1.0,1000.0,1500.0,1.0,1944.0,4860.0,0.0,0.0,0.0,0.0,3.0,0.0,24.0,20.0,0.0,0.0,1.0,0.0,0.0,120.0
2.0,0.0,VAV PID-300,37,2,0,AHU-11-2-37,533213fc-1920-4ecb-ab57-835dddcaa912,ROOM,0.0,37.0,36.0,0.0,3456.0,1939.0,3.0,37.0,1.0,2.0,341.19,1.0,1000.0,1500.0,1.0,3411.9,3411.9,3753.09,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
1.0,22.0,box 23,aaa,aaa,,Raum 1,76b96bf3-adc8-4c9d-83a7-04f0becd70ed,ROOM,0.0,23.0,0.0,0.0,497.0,470.0,2.0,23.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,0.0,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
3.0,19.0,VAV20,VAV20,20,20,1,e3d8d044-b2c9-4490-b418-c0b5d7c1d2be,ROOM,0.0,271020.0,0.0,0.0,4691.0,2437.0,2.0,20.0,1.0,2.0,800.0,1.0,1000.0,1500.0,1.0,2600.0,2600.0,2600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,15.0,1A_15F_V6_04,1A_15F_V6_04,1A_15_63,V6_VAV_5000_06,A,5f7d0b40-476f-4039-b2ae-323b9b9c6dc6,ROOM,0.0,2115063.0,0.0,0.0,16435.0,7416.0,2.0,63.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,0.0,6INCH-4,ZoneEase VAV,4,6INCH,4,8d3c1d62-f0e9-4bc8-946f-a191bb6bf177,ROOM,0.0,4.0,3.0,0.0,8587.0,4207.0,2.0,4.0,1.0,2.0,94.0,1.0,1000.0,1500.0,1.0,791.0,791.0,791.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,29.0,1B-28F-C12-3,1B-28F-C12-3,1B-28F-58,C12_CAV-5000-12,B,6774fa5f-5742-4ac3-9dd5-2ad2df5d099f,ROOM,0.0,2328058.0,1.0,0.0,28176.0,7417.0,2.0,58.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,46.0, RVAV-46,AHU-01&02-RVAV-46,AHU-01&02-RVAV-46,AHU-01&02-RVAV-46,AHU-01&02 ,ee21d069-b9e5-43db-9c3b-00e0bc7d68cd,ROOM,0.0,250.0,0.0,0.0,27044.0,11636.0,2.0,50.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,8.0,10-23-413-650x300-6302,OVAV-9,n.a,DVFO-CCB-650 X300,N.A,f57ce160-6014-4f1a-bff5-4a6df876de7e,ROOM,0.0,719.0,0.0,0.0,18021.0,7957.0,2.0,19.0,1.0,1.0,935.0,1.0,1000.0,1500.0,1.0,4675.0,4675.0,6120.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,166.0,120.0
5.0,8.0,VAV-35,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,0,4a76fb36-b343-462b-8e77-1dce904c0f9e,ROOM,0.0,1.0,0.0,0.0,8820.0,4296.0,2.0,1.0,1.0,2.0,524.88,1.0,1000.0,1500.0,1.0,524.88,1749.6,2800.8,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
6.0,95.0,RSV-TU-07-W-019,TU07-W-19,223,TU07-W,2,bc6936bf-bab9-4934-b900-f8bb1136737d,ROOM,0.0,10223.0,0.0,0.0,4396.0,2325.0,2.0,96.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,DVS-150,BMS ROOM,BMS ROOM,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-2-17,69cb4d28-e3b1-4f49-94e6-47db47a1b26e,ROOM,0.0,5040.0,39.0,0.0,4228.0,2252.0,2.0,40.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,680.0,0.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,1.0,CCS-3-3rd F-AHU-12-VAV-95,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN & WORK HALL,d19701a7-5700-42bb-bc5c-1a8433dba043,ROOM,0.0,284.0,28.0,0.0,19306.0,8456.0,2.0,30.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,3580.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,197.0,120.0
13.0,29.0,FPB-L16-30,F3H-30,F16-30,FPB-L16-30_FDV-50W2-2010,1,cd6ef564-7326-44c5-9cb6-9df2623ba055,ROOM,0.0,1001630.0,0.0,0.0,6113.0,2066.0,2.0,30.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,3.0,8F_VAV_04,8F_VAV_04,8F_VAV_04,8F_VAV_04,ROOM,0a2510cf-69ef-45bc-9ab6-a0e4694c3d67,ROOM,0.0,8004.0,0.0,0.0,23703.0,10210.0,1.0,4.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,1699.0,1699.0,2804.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,79.0,120.0
8.0,25.0,1A_11F_12_5,1A_11F_12_5,1A_11F_106,C12_CAV_5000_12,C,e54e94a7-8757-4a72-b70d-40012e59a699,ROOM,0.0,2111106.0,2.0,0.0,25821.0,8128.0,2.0,106.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
8.0,21.0,1B-22F-C12-01,1B-22F-C12-1,1B-22F-99,C12_CAV-5000-12,A,2f154202-aca0-4269-9dbc-e906ebf1a2d9,ROOM,0.0,2322096.0,0.0,0.0,25822.0,8129.0,2.0,96.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,0.0,VAV-PID-F-100,VAV-91,RVAV-87,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-314,a6832630-25b3-40b2-92a7-a70312c69960,ROOM,0.0,314.0,90.0,0.0,18737.0,7283.0,3.0,91.0,1.0,1.0,43.3,1.0,1000.0,1500.0,1.0,288.8,288.8,317.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,26.0,VAV-29,VAV-29,CANDIDATES WAITING AREA,VAV-29,ROOM,248d951d-ceac-4031-95c1-000842a675ee,ROOM,0.0,12029.0,0.0,0.0,23061.0,9929.0,1.0,29.0,1.0,1.0,119.0,1.0,1000.0,1500.0,1.0,1189.0,1189.0,1801.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,7.0, EVAV-25,AHU02-EVAV-25,AHU02-EVAV-25,AHU02-EVAV-25,AHU-02,472b2817-9ad1-4f02-b669-f858c1f3a6ff,ROOM,0.0,1628.0,1.0,0.0,27197.0,11700.0,2.0,28.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,815.5,815.5,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,15.0,623,1A-6F-V6-04,1A-6F-63,V6_VAV-5000-06,A,b388c7bc-5173-46a1-bdca-4201311d20a4,ROOM,0.0,2106063.0,0.0,0.0,16441.0,7377.0,2.0,63.0,1.0,1.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS 250,A1 VAV4,A1 VAV4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A1 VAV4,37bdcca5-cd0f-4b49-bdd0-de53212d1ade,ROOM,0.0,804.0,3.0,0.0,9413.0,4523.0,2.0,4.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3029.4,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,13.0,3-21-275-DVS-250/2180,3F-VAV-12,10PAX MEETING ROOM-1,DVS-250,N.A,c0e7fcf8-c387-42bd-a11e-c5bfba5d1b28,ROOM,0.0,12.0,0.0,0.0,7912.0,3967.0,2.0,12.0,1.0,1.0,408.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,2380.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,101.0,120.0
2.0,0.0, EVAV-01,AHU01-EVAV-01,AHU01-EVAV-01,AHU01-EVAV-01,AHU-01,75615303-77ff-4cf7-87cc-c96f703b3249,ROOM,0.0,1004.0,0.0,0.0,26333.0,11359.0,2.0,4.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1104.4,1104.4,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
3.0,1.0,248040,VAV-19,,,VAV-19,52a710ac-a704-47c9-9732-d6ea48c2adb9,ROOM,0.0,248040.0,2.0,0.0,3498.0,1952.0,2.0,53.0,1.0,2.0,308.0,1.0,1000.0,1500.0,1.0,1540.0,1540.0,1540.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,1.0,02-25-877--575X250-14464,11TH FLR/AHU-1/VAV-09,n.a,DVFO-CCB-575X250,AHU-1,31f64f62-2df6-43cd-84cb-ea82eb02e27e,ROOM,0.0,11109.0,0.0,0.0,28022.0,12004.0,2.0,27.0,1.0,1.0,374.0,1.0,1000.0,1500.0,1.0,1870.0,1870.0,3400.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,0.0,DUC-VAV-BOX-0032,VAV BOX,DUC-VAV-BOX-0032,"VAV BOX 10""",15,e170289e-af62-4e8c-bcbf-5e88a7bbe4f4,ROOM,0.0,265.0,14.0,0.0,20534.0,8922.0,2.0,15.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2700.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,9.0,12-24-692--350-13095,11 TH  FLOOR /AHU-03/RVAV-69/LHS,AB94,DVS250,AHU-03,2cbf3001-f807-4eb9-a6f3-6c0d36f42abd,ROOM,0.0,11069.0,2.0,0.0,26898.0,11570.0,2.0,69.0,1.0,1.0,334.2,1.0,1000.0,1500.0,1.0,1671.1,1671.1,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,310.0,120.0
2.0,1.0,VAV_1_5_2,VAV-1-5/2,ห้องควบคุม,ZoneEase VAV ,ZONE C,64c587d8-8ed6-4d93-9068-ca268dd0845e,ROOM,0.0,10402.0,2.0,0.0,13765.0,6250.0,2.0,3.0,1.0,2.0,550.4794977,1.0,1000.0,1500.0,1.0,550.4794977,1834.931659,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,0.0,VAV-PID-300,VAV-124,VAV-124,0,7,1c894b31-4f06-4120-a37f-c4e206b6e744,ROOM,0.0,256.0,6.0,0.0,2459.0,1539.0,3.0,7.0,1.0,2.0,302.0,1.0,1000.0,1500.0,1.0,3020.0,3020.0,3624.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
3.0,45.0,VAV-196,ZoneEase VAV,196,ZoneEase VAV,6,03bb3664-d515-4dcf-94b7-aa413e73640d,ROOM,0.0,270296.0,3.0,0.0,7178.0,3693.0,2.0,96.0,1.0,1.0,300.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1000.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,32.0,120.0
2.0,3.0,VAV-L1-E-4,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,E,caf1acd0-aca7-4032-91df-ab75b936a1b6,ROOM,0.0,10104.0,1.0,0.0,22183.0,8699.0,1.0,4.0,1.0,1.0,142.7,1.0,1000.0,1500.0,1.0,475.7,475.7,764.6,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,120.0
2.0,15.0,2B-10F-V8-29,2B-10F-V8-29,2B-10F-63,V8_VAV-5000-08,D,b9eb1cdc-3191-470c-995a-d291da8665a5,ROOM,0.0,2410063.0,3.0,0.0,25824.0,8125.0,2.0,63.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,3.0,RVAV-04,RVAV-04,WS,RVAV-04,AHU_02,a7337991-b82a-4558-b397-c99c72ab4ff4,ROOM,0.0,6020.0,1.0,0.0,10486.0,4953.0,1.0,52.0,1.0,1.0,356.8394223,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,0.0,VAV-PID-F-125,VAV-19,6 pax meeting room,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-19,39c55049-26ac-488b-b95f-cb69f8b90302,ROOM,0.0,19.0,18.0,0.0,16340.0,7379.0,3.0,19.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,26.0,VAV 58,VAV 58,RHS,RHS,AHU 02,3c44e019-74ef-4627-8308-0ffb7b88ba9c,ROOM,0.0,59.0,1.0,0.0,27320.0,10425.0,2.0,59.0,1.0,1.0,204.0,0.0,1000.0,1500.0,1.0,1020.0,1020.0,1479.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
4.0,3.0,1A_18F_V8H_04,1A_18F_V8H_04,1A_18F_04,V8H_VAV_50E1_08,A,edfb4380-2323-4ad6-be8f-cec124535fed,ROOM,0.0,2118004.0,0.0,0.0,16698.0,7525.0,2.0,4.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,0.0,CAV-2-07,SCVT-508-M-T-TB-CB,AG-AG2/185-187,Constant Air Volume,AG-AG2/185-187,c4c85104-2cd5-49c0-9c56-54318ef0cb74,ROOM,0.0,269.0,85.0,0.0,4090.0,2183.0,2.0,105.0,1.0,2.0,661.30937,1.0,1000.0,1500.0,1.0,698.0487794,734.7881888,1894.600918,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,248.84,120.0
2.0,64.0,EVAV-65,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,cc20e855-4870-4308-8803-c5134245e29e,ROOM,0.0,8068.0,0.0,0.0,17964.0,7933.0,2.0,68.0,1.0,1.0,302.4,1.0,1000.0,1500.0,1.0,3024.2,3024.2,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,07-24-306--200-5975,AHU03/VAV03,N.A,DVS-200,N.A,c7083963-6eae-4fb6-beb6-e0e1e8684348,ROOM,0.0,9303.0,0.0,0.0,23773.0,10238.0,2.0,57.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,276.0,120.0
2.0,0.0,VAV-PID-175,VAV-52,VAV-52,0,VAV-179,869f98e0-426b-43ab-8305-6e638f88dfed,ROOM,0.0,179.0,49.0,0.0,13440.0,6130.0,3.0,52.0,1.0,1.0,168.2020688,1.0,1000.0,1500.0,1.0,1121.347125,1121.347125,1233.481838,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
1.0,0.0,SVT-508-M-TC-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,5ec31f43-82ae-47c0-bcb5-d14d960a1ac6,ROOM,0.0,111.0,0.0,0.0,15363.0,6974.0,2.0,11.0,1.0,2.0,171.6,1.0,1000.0,1500.0,1.0,171.6,1467.9,3034.4,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,9.0,07-24-250--150-4982,10F/AHU-1/R-VAV-10,N.A,DVS 150,AHU-1,99378185-f6d2-4b78-b51e-f3f0a875f0f4,ROOM,0.0,10010.0,0.0,0.0,23516.0,10097.0,2.0,10.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,255.0,120.0
2.0,4.0,VAV-N2-2,ZoneEase VAV,ZONE 6,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,7b035162-e50f-4713-950d-6894d1e5f952,ROOM,0.0,2664.0,0.0,0.0,4317.0,2290.0,2.0,64.0,1.0,2.0,540.0,1.0,1000.0,1500.0,1.0,1080.0,1080.0,1368.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,100.0,RVAV - 61,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,5d8f04a5-0e98-4ff8-935a-6809cc54f361,ROOM,0.0,2104.0,0.0,0.0,17964.0,7933.0,2.0,104.0,1.0,1.0,125.7,1.0,1000.0,1500.0,1.0,1257.3,1257.3,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,1.0,1B-21F-V8-14,1B-21F-V8-14,1B-21F-14,V8_VAV-5000-08,C,d9d43f96-dbc4-4fa7-bf8d-6f3482f1cf95,ROOM,0.0,2321014.0,2.0,0.0,16587.0,7485.0,2.0,14.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,1759.0,Box 1760,1,1,1,Room 1,0#0#0,ROOM,0.0,1760.0,0.0,0.0,333.0,333.0,2.0,65.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV/16-44,,,,TRAINING 3 (16-24),bbb5b0dd-bb2f-4bf6-8e63-94927d49675b,ROOM,0.0,1644.0,39.0,0.0,2948.0,1605.0,2.0,44.0,1.0,2.0,540.0,1.0,1000.0,1500.0,1.0,2628.0,2628.0,3600.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,277.0,120.0
2.0,0.0,03-24-811--250-16257,12TH FLR/VAV-01,N.A,DVS-250,N.A,97f21ac4-da0e-40e3-9b22-a2ee193b3ec8,ROOM,0.0,12001.0,0.0,0.0,20956.0,9082.0,2.0,1.0,1.0,1.0,397.8,1.0,1000.0,1500.0,1.0,1989.0,1989.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,241.0,120.0
2.0,18.0,1A_22F_V6_23,1A_22F_V6_23,1A_22F_82,V6_VAV_5000_06,C,49c0f5d2-674b-492f-99b2-50eb0c23c711,ROOM,0.0,2122082.0,2.0,0.0,16698.0,7525.0,2.0,82.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,1186.0,Box 1187,1,1,1,Room 1,0#0#0,ROOM,0.0,1187.0,0.0,0.0,332.0,332.0,2.0,57.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,57.0, VAV-58,AHU-03&04-VAV-58,AHU-03&04-VAV-58,AHU-03&04-VAV-58,AHU-03&04 ,4736a119-4c92-4564-9a72-5a55f1f6609a,ROOM,0.0,7761.0,1.0,0.0,27663.0,11636.0,2.0,61.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV-PID-F-R-250,VAV48,VAV-48,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-48,20c269ab-2a14-497c-ad2a-64c73e4c3c9c,ROOM,0.0,1048.0,47.0,0.0,23681.0,10200.0,3.0,48.0,1.0,1.0,254.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1868.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
9.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,9208a124-7aff-4085-949c-6d60ecf9340b,ROOM,0.0,23.0,0.0,0.0,10959.0,5120.0,2.0,2.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,2600.0,2600.0,2600.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,7.0,CCS-3-1st F-AHU-10-VAV-78H,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MINISTER OF STATE'S CABIN,760af8e7-bd69-4a75-abf3-07d81c57e119,ROOM,0.0,146.0,28.0,0.0,23451.0,8181.0,2.0,19.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,26.0,L24-VAV-D-1,Belimo VAV,L24-VAV-D-1,VAV,VAV,6699cf14-44c1-4c84-99a6-30b48c0bc06f,ROOM,0.0,240027.0,0.0,0.0,9323.0,3894.0,1.0,27.0,1.0,1.0,399.0,1.0,1000.0,1500.0,1.0,1330.0,1330.0,2438.08,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,ADSF-06X06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-B2-EVAV-18,89400ae5-ebff-4788-b4b1-60c44c5eb5c6,ROOM,0.0,6018.0,17.0,0.0,18778.0,8253.0,2.0,18.0,1.0,2.0,102.0,1.0,800.0,1250.0,1.0,1020.0,1020.0,1156.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,16.0,1B-15F-V6-23,1B-15F-V6-23,1B-15F-79,V6_VAV-5000-06,C,0b6144c6-189d-47f8-8d4d-b68b02cc902d,ROOM,0.0,2315079.0,2.0,0.0,25822.0,8129.0,2.0,79.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,9VAV-33,ZoneEase VAV,9A-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9A-03,5dea4ecf-a8c9-4abc-92c1-6ec43622c008,ROOM,1.0,9233.0,2.0,0.0,11957.0,5432.0,0.0,10.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,954.0,954.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,7.0,08-24-393--200-7589, VAV-09,n.a,DVS-200,n.a,38ef47c2-1801-4ab6-83e1-3af4f48ce6be,ROOM,0.0,3009.0,0.0,0.0,24482.0,10556.0,2.0,9.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,266.0,120.0
2.0,0.0,CDB-08,6F-D-VAV-21,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-D-VAV-21,86c74ef0-b2ee-4c96-93eb-81d69fae9aca,ROOM,0.0,6043.0,42.0,0.0,22541.0,9701.0,2.0,43.0,1.0,2.0,272.0,1.0,800.0,1250.0,1.0,1360.0,1360.0,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,94.0,120.0
2.0,8.0,OVAV_40,OVAV_40,OVAV_40,OVAV_40,ROOM,67c7d4d2-9a04-46a0-a89b-a284375806a9,ROOM,0.0,1040.0,0.0,0.0,23698.0,10208.0,1.0,40.0,1.0,1.0,124.0,1.0,1000.0,1500.0,1.0,1235.0,1235.0,1801.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,13.0,14,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,9beac391-10ee-445e-949f-5b65aa31a595,ROOM,0.0,36.0,0.0,0.0,20993.0,9094.0,2.0,14.0,1.0,2.0,65.0,1.0,1000.0,1500.0,1.0,300.0,300.0,350.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,CDB-06,GF-VAV-34,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-VAV-34,c13ff3a1-4186-469a-843e-a19962120f2d,ROOM,0.0,1034.0,33.0,0.0,19068.0,8362.0,2.0,34.0,1.0,2.0,129.2,1.0,800.0,1250.0,1.0,646.0,646.0,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,11.0,VAV-L18-12,VAV-L18-12,Level 18,VAV,VAV,eebf3b84-ed35-4d45-83f1-6aa85537dc4d,ROOM,0.0,410062.0,0.0,0.0,3127.0,1049.0,2.0,62.0,1.0,2.0,351.0,1.0,1000.0,1500.0,1.0,1170.0,1170.0,2700.0,0.0,2.0,2.0,2.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,384.0,120.0
2.0,0.0,p16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7,7bf5522e-74af-4510-8b1d-3fba4ba3ce7d,ROOM,0.0,29.0,0.0,0.0,26138.0,11279.0,2.0,8.0,1.0,1.0,145.0,0.0,1000.0,1500.0,1.0,3600.0,3600.0,4000.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,60.0,120.0
2.0,1.0,VAV12,VAV12,1,VAV12,STORE ROOM,b8f8f28d-4f57-41be-b02d-dd9934050b2b,ROOM,0.0,1016.0,4.0,0.0,7379.0,3440.0,1.0,16.0,1.0,1.0,50.9703,1.0,1000.0,1500.0,1.0,509.703,509.703,934.4555,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,243.0,120.0
2.0,0.0,DVS-350,5F-VAV-28,Unknown,,"AHU-2,VAV-3",b0acd153-0fda-44d7-80fc-f364fe9d0819,ROOM,0.0,528.0,27.0,0.0,1076.0,868.0,2.0,28.0,1.0,2.0,598.4,1.0,1000.0,1500.0,1.0,5984.0,5984.0,6800.0,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,255.0,120.0
2.0,98.0,RSV-TU-1-I-07-99,,,,1,57362bb1-5e5f-4d5d-be42-8bf744bb9ed2,ROOM,0.0,1379.0,0.0,0.0,3789.0,2063.0,2.0,99.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,65.0,TC-66,70470,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,4a39bf77-9eb4-4c1d-b5c7-1345a10383f5,ROOM,0.0,70470.0,0.0,0.0,7525.0,3825.0,2.0,70.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
