ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,0.0,VAV-PID-O-200,217,217,0,VAV-217,4ee2f1fd-a6fb-4a27-8e07-9cf51292f67f,ROOM,0.0,437.0,216.0,0.0,4099.0,2192.0,3.0,90.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1683.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-150,VAV10,TELESPENCER,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-10,e3d71725-2313-4dbb-bf61-c2ce75c09a5f,ROOM,0.0,1010.0,9.0,0.0,26129.0,11275.0,3.0,10.0,1.0,1.0,101.9,1.0,1000.0,1500.0,1.0,679.6,679.6,747.6,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-175,VAV-64,1.8,0,VAV-64,f2177036-b4b6-4744-9f96-e6267a1988f7,ROOM,0.0,64.0,8.0,0.0,10958.0,5145.0,3.0,64.0,1.0,1.0,178.3961335,1.0,1000.0,1500.0,1.0,1189.307557,1189.307557,1308.238313,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,25.0,08-22-74--150-17972,22F-A1-VAV-34,N.A,DVS-150,AHU-1,0e7fe2a9-7123-44d6-ae4b-eb5ae78ab541,ROOM,0.0,2226.0,0.0,0.0,11599.0,5408.0,2.0,26.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,255.0,255.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,169.0,120.0
2.0,0.0,RSV-TU-1-I-08-L-(D-SA)-31F-6,VAV-31F-F,VAV-31F-F,VAV-31F-F,6,6756aa1d-46c0-471f-b2ad-927a00928511,ROOM,0.0,31006.0,5.0,0.0,16009.0,7232.0,2.0,6.0,1.0,2.0,164.0,0.0,1000.0,1500.0,1.0,500.4,500.4,1870.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,61.0,VAV-6F-9,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,7a350d73-935e-43f6-b326-ba795b8bbbee,ROOM,0.0,88.0,0.0,0.0,9445.0,4536.0,2.0,41.0,1.0,2.0,1026.0,1.0,1000.0,1500.0,1.0,3196.8,3196.8,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,17.0,RVAV.03-021,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,bb7dbad0-87e5-4a90-b0e3-3ea97e15be76,ROOM,0.0,1018.0,0.0,0.0,22164.0,9562.0,2.0,18.0,1.0,2.0,211.5,1.0,1000.0,1500.0,1.0,1057.5,1057.5,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
2.0,22.0,1A_16F_V6_11,1A_16F_V6_11,1A_16F_70,V6_VAV_5000_06,A,f63f2caf-913a-4ac8-a78f-0221341d730b,ROOM,0.0,2116070.0,0.0,0.0,16570.0,7477.0,2.0,70.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,"500 CFM, 150 DIA 20",ZoneEase VAV,VAV-20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,88255007-e8d8-43ab-9cf7-fec9e3d29a7e,ROOM,0.0,21.0,0.0,0.0,27425.0,11793.0,2.0,21.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,849.5,849.5,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,563.0,VAV-564,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1564.0,0.0,0.0,3955.0,2134.0,2.0,56.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
3.0,18.0,VAV-19,ZoneEase VAV,19,ZoneEase VAV,1,3748e7b2-9682-4b85-9c85-390808764219,ROOM,0.0,270019.0,0.0,0.0,7137.0,3676.0,2.0,19.0,1.0,1.0,800.0,1.0,1000.0,1500.0,1.0,1600.0,1600.0,1600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
2.0,7.0,"1350 CFM, 10"" DIA 25",ZoneEase VAV,VAV-25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OVAL,3115a51e-5256-4a55-ab18-3dddaa68e6c5,ROOM,0.0,26.0,1.0,0.0,19279.0,8448.0,2.0,26.0,1.0,2.0,229.4,1.0,1000.0,1500.0,1.0,2293.7,2293.7,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
4.0,3.0,1A_9F_V8H_04,1A_9F_V8H_04,1A_9F_04,V8H_VAV_50E1_08,A,d197d169-bc2c-4d10-b894-8ed6bdb73305,ROOM,0.0,2109004.0,0.0,0.0,16698.0,7525.0,2.0,4.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,16.0,11-24-622--150-10856,GF/Consultation Rooms/VAV-17,Consultation Rooms,DVS-150,N.A,ec8998cb-989e-49f7-b743-2becb86b2751,ROOM,0.0,9017.0,0.0,0.0,26134.0,11277.0,2.0,17.0,1.0,1.0,119.0,1.0,1000.0,1500.0,1.0,595.0,595.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,120.0
2.0,12.0,2031,1A-19F-V8-12,1A-19F-41,V8_VAV-5000-08,B,358b06e7-014d-4d43-a4f9-e014e61e4593,ROOM,0.0,2119041.0,1.0,0.0,16441.0,7377.0,2.0,41.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,11.0,1A_8F_V8H_14,1A_8F_V8H_14,1A_8F_14,V8H_VAV_50E1_08,D,d6b3e032-2c11-423e-8a66-f6422b4daf25,ROOM,0.0,2108014.0,1.0,0.0,16435.0,7416.0,2.0,14.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VEN-VDF-200,4F-W2-VAV-48,4F-W2-VAV-48,,4F-W2-VAV-48,d14111ca-b5d7-44a1-90b3-e1f20dfd6831,ROOM,0.0,1448.0,47.0,0.0,3013.0,1772.0,2.0,99.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1927.8,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,187.0,120.0
6.0,47.0,TC-48,360352,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a02f741a-3e1e-4a5e-a76f-7af461d5fc97,ROOM,0.0,360352.0,0.0,0.0,7548.0,3834.0,2.0,52.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,5.0,08-24-335--350-6648,SF/VAV-23,n.a,DVS-350,n.a,030b8895-53e8-4ecf-9e03-0008ca6c1e4f,ROOM,0.0,2024.0,0.0,0.0,24133.0,10390.0,2.0,24.0,1.0,1.0,986.0,1.0,1000.0,1500.0,1.0,4930.0,4930.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,297.0,120.0
2.0,22.0,9F_A12_RVAV_23,9F_A12_RVAV_23,AHU_1&2,AHU_1&2,AHU_1&2,75038131-7908-49c3-9836-221632242d99,ROOM,0.0,9023.0,0.0,0.0,19360.0,8477.0,1.0,23.0,1.0,1.0,20.4,1.0,1000.0,1500.0,1.0,203.9,203.9,390.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,35.0,120.0
1.0,0.0,test,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,test,8de040af-28a0-4a33-87e9-e9300550e271,ROOM,0.0,23.0,0.0,0.0,27178.0,11689.0,2.0,2.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,1116.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.0,120.0
2.0,11.0,01-24-645--200-11789,S-VAV -40,N.A,DVS 200,N.A,c7817d4d-4ea5-4fae-9fac-d60211239a12,ROOM,0.0,2045.0,0.0,0.0,19472.0,8526.0,2.0,45.0,1.0,1.0,176.9,1.0,1000.0,1500.0,1.0,884.6,884.6,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,25.0,6-19-103-DVS-300/3392,VAV-B4D08/ TF RHCL 08,TF RHCL 08,DVS-300,,b5867999-ee09-4838-992d-3f80ac7e3acf,ROOM,0.0,26.0,0.0,0.0,2534.0,1572.0,2.0,26.0,1.0,2.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3740.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,171.0,120.0
2.0,0.0,DVS 300,4F-VAV-35,4F-VAV-35,,4F-VAV-35,c0ee4543-c4fc-4fca-995f-653303d31aa4,ROOM,0.0,435.0,34.0,0.0,2566.0,1583.0,2.0,35.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,4314.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,187.0,120.0
9.0,0.0,5_1_150_1_Z,5_1_150_1_Z,5.1.150 Multi VAV Zuluft ,"ROI 5_1_150_RR 6008, Adr.: 9",5.1.150 Multi VAV Zuluft ,99224e3b-29eb-458f-a7a0-def75d64b65a,ROOM,0.0,5333.0,0.0,0.0,28529.0,11766.0,2.0,1.0,1.0,2.0,26.0,1.0,1000.0,1500.0,1.0,35.0,35.0,158.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,84.0,120.0
2.0,0.0,VAV-PID-250,VAV -19,,0,TRAINING ROOM 2,fc7b26d5-9f3a-4a85-a83c-1530bb36c9de,ROOM,0.0,19.0,9.0,0.0,1484.0,1177.0,3.0,19.0,1.0,2.0,20.0,1.0,1000.0,1500.0,1.0,1200.0,1200.0,3500.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV.T1.L3.2,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,T1.L3.R.SEKRETARIS & R.TUNGGU,f7087ec5-f85f-47c0-a3f2-be74b8250ec2,ROOM,0.0,133.0,0.0,0.0,23223.0,9992.0,2.0,33.0,1.0,2.0,647.3,1.0,1000.0,1500.0,1.0,1699.0,1699.0,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
19.0,0.0,box393,object283,location283,description283,room283,282#0#0,ROOM,1.0,393.0,0.0,0.0,327.0,327.0,4.0,28.2,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,96.0,V-8-19-178-DVS-100/429,AHU-3/13F-VAV-65/RHS,AHU-3,DVS 100,,9ee9e8fd-7a1d-4b51-8c4a-b9c52ddfe9d2,ROOM,0.0,2065.0,0.0,0.0,2929.0,1736.0,2.0,65.0,1.0,2.0,47.6,1.0,1000.0,1500.0,1.0,229.5,229.5,374.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,166.0,120.0
6.0,50.0,TC-51,140355,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,06cb2d5d-794a-4f74-943c-2e4a756b877b,ROOM,0.0,140355.0,0.0,0.0,7546.0,3833.0,2.0,55.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,52.0,VAV-1F-AH01- 04 - 3230 CMH,ZoneEase VAV,             ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,d77adc89-5000-4222-a4b6-25e12d029a54,ROOM,0.0,1.0,0.0,0.0,4204.0,2243.0,2.0,1.0,1.0,2.0,969.0,1.0,1000.0,1500.0,1.0,3230.0,3230.0,5400.0,0.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,361.2,120.0
2.0,3.0,"300 CFM, 150 DIA 27",ZoneEase VAV,VAV-27,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-2,6074e1b9-7cff-4daa-be6f-685b9cb41074,ROOM,0.0,28.0,1.0,0.0,27437.0,11798.0,2.0,28.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,2459,TYPE A VAV-AHU/2-29,Zone 2/1,Level 24,TYPE A VAV-AHU/2-29,99984f4b-108e-442e-8697-747df42fb90a,ROOM,0.0,2459.0,0.0,0.0,28104.0,11984.0,2.0,59.0,1.0,2.0,849.5,1.0,1000.0,1500.0,1.0,1529.1,1529.1,1535.9,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,14.0,03-22-362-DVS-200-10309,VAV-15,,DVS-200,,4c48459e-1b9d-4c1d-a2aa-b84317bdc1ae,ROOM,0.0,15.0,0.0,0.0,10220.0,4855.0,2.0,15.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1700.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,149.0,120.0
2.0,0.0,1725,TYPE F VAV-AHU/1-25,Zone 1/2,Level 17,TYPE F VAV-AHU/1-25,af4042ed-7185-45b9-854c-45b0082c1225,ROOM,0.0,1725.0,0.0,0.0,27623.0,11236.0,2.0,25.0,1.0,2.0,1444.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
4.0,0.0,MX-25-7825,MX-PI-52,MARKETING ROOM & STORAGE,AHU-AT-08,MARKETING ROOM & STORAGE,fb5d1e22-1248-466f-b1d6-fd9cc058602a,ROOM,0.0,7825.0,0.0,0.0,27206.0,11701.0,2.0,8.0,1.0,2.0,140.4,1.0,1000.0,1500.0,1.0,140.4,464.4,572.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,80.5,120.0
13.0,22.0,FPB-L17-23,F3H-23,F17-23,FPB-L17-23_FDV-50W2-2010,1,1675796c-b04e-4f2e-ba20-bdc882b9de3c,ROOM,0.0,1001723.0,0.0,0.0,6113.0,2066.0,2.0,23.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
4.0,0.0,VAV-2-6-2,VAV-2-6-2,GZ,GZ,2,4d20ed75-015e-4ce4-988b-314e508fdc32,ROOM,0.0,604.0,1.0,0.0,7523.0,3825.0,2.0,4.0,1.0,1.0,400.0,1.0,1000.0,1500.0,1.0,500.0,1000.0,0.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV PID-175,VAV-29,VAV-29,0,VAV-29,76447487-846a-40fe-9332-591b7c6d6751,ROOM,0.0,29.0,28.0,0.0,12818.0,5878.0,3.0,29.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,747.56475,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,12.0,2F-VAV-13,2F-VAV-13,AHU 01,RHS,AHU 01,1994d3d4-3dbc-49fe-ab3c-f99e3f7fd924,ROOM,0.0,2013.0,0.0,0.0,26946.0,11063.0,2.0,14.0,1.0,1.0,102.0,0.0,1000.0,1500.0,1.0,510.0,510.0,673.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
2.0,0.0,VAV-BC-03,VAV-BC-03,B-207,VAV-BC-03,B-207,472e34f4-8850-4701-aa54-0216fc204104,ROOM,0.0,2220.0,2.0,0.0,15967.0,7215.0,2.0,20.0,1.0,1.0,712.8,0.0,1000.0,1500.0,1.0,2721.6,2721.6,3564.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,11.0,1A_19F_V8_11,1A_19F_V8_11,1A_19F_40,V8_VAV_5000_08,B,6bf74cc8-f19b-4cdc-b3e8-9ec854e8767a,ROOM,0.0,2119040.0,1.0,0.0,16570.0,7477.0,2.0,40.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,16.0,1A_20F_V6_05,1A_20F_V6_05,1A_20F_64,V6_VAV_5000_06,A,6e8c3afe-0527-486d-aa14-3c206af57a81,ROOM,0.0,2120064.0,0.0,0.0,16700.0,7524.0,2.0,64.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,4.0,04-24-41--150-1025,5TH FLR/VAV-14,n.a,DVS-150,n.a,97ba8f64-099f-4d4c-8a48-fd85f6a05b0d,ROOM,0.0,5014.0,0.0,0.0,21750.0,9403.0,2.0,5.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,340.0,340.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,221.0,120.0
4.0,1.0,1A_21F_V8H_02,1A_21F_V8H_02,1A_21F_02,V8H_VAV_50E1_08,A,1a862b8c-f7a5-40b4-ad26-482371fcbe89,ROOM,0.0,2121002.0,0.0,0.0,16698.0,7525.0,2.0,2.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,"4TH FLOOR AHU-2 VAV-2 260 CFM, 150 DIA  19",ZoneEase VAV,VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-2,f9496335-a10a-421a-897d-eef125132ca6,ROOM,0.0,20.0,1.0,0.0,14917.0,6787.0,2.0,20.0,1.0,2.0,25.5,1.0,1000.0,1500.0,1.0,441.7,441.7,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV PID-250,78,2,0,CALL CENTER VOICE CALL -78,e28a94ee-e8f0-4d0d-a04e-b38ead7d1051,ROOM,0.0,78.0,23.0,0.0,2871.0,1712.0,3.0,78.0,1.0,2.0,178.5,1.0,1000.0,1500.0,1.0,1785.0,1785.0,1963.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,DVS-150,VAV-35,VAV-35,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-35,a7202b5c-2f69-423f-b027-c82f27622e0d,ROOM,0.0,235.0,33.0,0.0,4066.0,2178.0,2.0,35.0,1.0,2.0,42.5,1.0,1000.0,1500.0,1.0,425.0,425.0,1101.6,0.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,0.0,1765,TYPE F VAV-AHU/2-31,Zone 2/2,Level 17,TYPE F VAV-AHU/2-31,1aae2adc-7816-47ea-8c20-aee818064678,ROOM,0.0,1765.0,0.0,0.0,27623.0,11236.0,2.0,65.0,1.0,2.0,1444.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
1.0,0.0,1,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R3,c402bd7f-a64a-4536-a856-cf132ad7ce2a,ROOM,0.0,32.0,2.0,0.0,24118.0,10384.0,2.0,32.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-F-125,VAV96,VAV96,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-96,d17161e9-bf9b-441f-9737-6dcb04b022f4,ROOM,0.0,1246.0,30.0,0.0,27282.0,11734.0,3.0,96.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-125,VAV-04,VAV-04,VAV-04,VAV-4,31b14999-5148-4b0a-a219-8472e21af45b,ROOM,0.0,1004.0,3.0,0.0,28075.0,12015.0,3.0,4.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,11.0,20,VAV-05-20,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,6e849c75-d9f2-4a81-a990-f8e9fbe970b8,ROOM,0.0,520.0,0.0,0.0,11079.0,4715.0,2.0,20.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1200.0,1200.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-L19-20,VAV BOX,VAV-L19-20,"VAV BOX 4""",20,39a6946c-f800-4520-b9ff-181fa96f6377,ROOM,0.0,11920.0,19.0,0.0,20418.0,8174.0,1.0,20.0,1.0,2.0,75.0,1.0,1000.0,1500.0,1.0,255.0,255.0,350.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,32.0,2A-12F-V6-A06,2A-12F-V6-A06,2A-12F-90,V6_VAV-5000-06,A,f0edd36f-0330-40c1-9db7-62efe0daffbb,ROOM,0.0,2212090.0,0.0,0.0,18476.0,8124.0,2.0,90.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,11-23-467--533X200-7730,FO-9FLR/AHU-02/VAV-15,N.A,DVFO-CCB-533X200,AHU-02,00d497d3-3735-434f-8117-093c87a4c1fc,ROOM,0.0,9060.0,1.0,0.0,18412.0,8114.0,2.0,42.0,1.0,1.0,246.5,1.0,1000.0,1500.0,1.0,1232.5,1232.5,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,122.0,120.0
1.0,709.0,Box 710,1,1,1,Room 1,0#0#0,ROOM,0.0,710.0,0.0,0.0,333.0,333.0,2.0,32.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,22.0,1A_20F_V6_38,1A_20F_V6_38,1A_20F_97,V6_VAV_5000_06,D,09a38907-5c07-4311-bd07-d9ec65bdf4c1,ROOM,0.0,2120097.0,3.0,0.0,16588.0,7477.0,2.0,97.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,29.0,1A_5F_V8H_14,1A_5F_V8H_14,1A_5F_30,V8H_VAV_50E1_08,C,231daffc-2ede-4f22-9d3c-92a9d80e3424,ROOM,0.0,2105030.0,0.0,0.0,16700.0,7524.0,2.0,30.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,31.0,TC-32,310236,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,7979141c-2429-4030-a860-dbb66962c6b4,ROOM,0.0,310236.0,0.0,0.0,9228.0,3833.0,2.0,36.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,10.0,VAV_11,VAV11,VAV_11,VAV_11,ROOM,b534ddb2-2b9f-4370-9523-686c0ed3e29f,ROOM,0.0,1011.0,0.0,0.0,23165.0,9970.0,1.0,11.0,1.0,1.0,166.0,1.0,1000.0,1500.0,1.0,1657.0,1657.0,1801.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,0.0,10-23-415--600X250-6390,EVAV-1,N.A,DVFO-CCB-600X250,N.A,1a732f62-aa0c-4f26-89c3-3eeee3d023db,ROOM,0.0,1208.0,0.0,0.0,18058.0,7969.0,2.0,8.0,1.0,1.0,425.0,1.0,1000.0,1500.0,1.0,2125.0,2125.0,3060.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,83.0,120.0
2.0,7.0,2263,1A-21F-V8-24,1A-21F-53,V8_VAV-5000-08,D,bdaeeda9-7285-4435-8be4-875ae18eacb0,ROOM,0.0,2121053.0,3.0,0.0,16441.0,7377.0,2.0,53.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,7.0,1A_10F_V8H_21,1A_10F_V8H_21,1A_10F_21,V8H_VAV_50E1_08,C,3ed9ac8a-8057-4f60-b357-e84204acdfd1,ROOM,0.0,2110021.0,2.0,0.0,16698.0,7525.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,02-25-860--150-16178,VAV-3,n.a,DVS-150,n.a,55d6b215-f141-4551-bf39-cb6c783fb765,ROOM,0.0,1003.0,0.0,0.0,27747.0,11917.0,2.0,3.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,285.0,120.0
3.0,66.0,240217,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,50bd72cb-2bce-48c4-8e92-5736c5974631,ROOM,0.0,240217.0,0.0,0.0,12314.0,5706.0,2.0,67.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,1300.0,1300.0,1300.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,76.0,120.0
2.0,0.0,VAV-PID-300,VAV124,VAV124,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-124,3477971f-f950-48ff-b009-525c541b792b,ROOM,0.0,1634.0,42.0,0.0,26940.0,11589.0,3.0,43.0,1.0,1.0,722.1,1.0,1000.0,1500.0,1.0,2463.6,2463.6,2709.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,13.0,1B-19F-V8H-8,1B-19F-V8H-8,1B-19F-30,V8H_VAV-50E1-08,A,dede4834-9f42-423c-9884-d2b0cb739efb,ROOM,0.0,2319030.0,0.0,0.0,16587.0,7485.0,2.0,30.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
17.0,0.0,Box M30-3.55 Damen WC,Box M30-3.55 Damen WC,,,55,2#2#20,ROOM,0.0,5176.0,20.0,0.0,307.0,307.0,1.0,50.0,1.0,2.0,1770.0,1.0,1000.0,1500.0,1.0,68240.0,68240.0,69240.0,0.0,2.0,5.0,2.0,1.0,23.0,18.0,1770.0,68240.0,1.0,1.0,22.0,120.0
4.0,2.0,1A_8F_V8H_17,1A_8F_V8H_17,1A_8F_17,V8H_VAV_50E1_08,C,b8058516-ce58-48a8-b1a4-038408d90296,ROOM,0.0,2108017.0,0.0,0.0,16570.0,7477.0,2.0,17.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,AP-PI-SC-250_69,0,0,0,968CFM,df035113-6aa7-4724-841d-d1ac66a40060,ROOM,0.0,69.0,1.0,0.0,10102.0,723.0,2.0,69.0,1.0,2.0,329.12,1.0,1000.0,1500.0,1.0,1645.6,1645.6,2210.0,1.0,0.0,5.0,2.0,1.0,30.0,18.0,0.0,0.0,1.0,1.0,97.0,120.0
2.0,0.0,CAV-PID-F-175,RCAV-21,LEFT WING TOP,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-367,375ef366-62b5-4226-b1ea-0842cdc02a49,ROOM,0.0,367.0,8.0,0.0,18736.0,7356.0,3.0,47.0,1.0,1.0,152.9,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1121.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,SVT-524-M-TC-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TR1-X-VAV-6-092/A-157,778c7ebd-e140-4d0b-9c47-16448d99fff0,ROOM,0.0,149.0,5.0,0.0,20834.0,8954.0,2.0,48.0,1.0,1.0,2566.1,1.0,1000.0,1500.0,1.0,7776.0,7776.0,15994.8,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,SY-RVAV -BL-S8,1F-RVAV - 85,1F-RVAV - 85,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1F-RVAV - 85,6a41de70-2600-402f-a408-0fe8b00b5e95,ROOM,0.0,1190.0,0.0,0.0,14178.0,6495.0,2.0,90.0,1.0,2.0,91.8,1.0,1000.0,1500.0,1.0,918.0,918.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,1.0,"3050 CFM 14"" DIA 15",ZoneEase VAV,VAV-15,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OVAL,b9e9afde-feda-434d-be5b-fe555c908858,ROOM,0.0,16.0,1.0,0.0,21303.0,9231.0,2.0,16.0,1.0,2.0,518.2,1.0,1000.0,1500.0,1.0,5182.0,5182.0,5182.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,1.0,VAV-L6-S-2,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,S,3f34894f-1166-439c-8f6d-918291dddbcf,ROOM,0.0,60102.0,1.0,0.0,22183.0,8699.0,1.0,2.0,1.0,1.0,1146.8,1.0,1000.0,1500.0,1.0,3822.7,3822.7,6796.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
19.0,0.0,box555,object445,location445,description445,room445,444#0#0,ROOM,1.0,555.0,0.0,0.0,327.0,327.0,4.0,44.4,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-3,GIRLS,Zonease-VAV-Co2 control,VAV-01-3,e950fc0e-794d-47c4-a0dc-06024fb1ebd7,ROOM,0.0,22.0,1.0,0.0,16384.0,7398.0,2.0,3.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1786.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
2.0,30.0,VAV RSV-I 355 A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A,cac554ab-bb8c-4f81-b081-3196627962c4,ROOM,0.0,31.0,0.0,0.0,23822.0,9995.0,2.0,2.0,1.0,2.0,680.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,4557.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,8.0,09-22-296-300-19543,VAV -09,n.a,DVS 300,n.a,9cf6d9c7-eeab-425b-b1e0-e9d57a75f0e4,ROOM,0.0,3009.0,0.0,0.0,11914.0,5542.0,2.0,9.0,1.0,1.0,629.0,1.0,1000.0,1500.0,1.0,3145.0,3145.0,3570.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,112.0,120.0
2.0,42.0,OB 2-3rd VAV-03,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution,Room No,bffad0a0-3089-4605-a310-d2fdd93f5f82,ROOM,0.0,65.0,0.0,0.0,13549.0,5553.0,2.0,44.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,0.0,510.0,1360.0,0.0,2.0,2.0,1.0,0.0,30.0,10.0,0.0,2000.0,1.0,0.0,350.0,120.0
2.0,25.0,10-23-396--300-6889,VAV-51,N.A,DVS-300,N.A,efbec7c6-835c-4594-9555-b50c997a0b2c,ROOM,0.0,551.0,0.0,0.0,18172.0,8019.0,2.0,51.0,1.0,1.0,714.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
8.0,25.0,1A_7F_12_2,1A_7F_12_2,1A_7F_103,C12_CAV_5000_12,A,5a8d734b-48b5-4e21-bbd0-7ea661a7d616,ROOM,0.0,2107103.0,0.0,0.0,16700.0,7524.0,2.0,103.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,7.0,02-25-873--150-16623,7TH FLR/AHU-2/VAV-09,n.a,DVS-150,AHU-2,b3ada0f6-708a-46cc-8311-09ec7f031eb6,ROOM,0.0,7209.0,1.0,0.0,27997.0,11995.0,2.0,20.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,231.0,120.0
2.0,6.0,6-19-023-DVS-150-208,4F/AHU-3/VAV-33/Cabin-18,Cabin-18,DVS-150,AHU-3,f5a06e35-53c0-445b-81dd-aba585171349,ROOM,0.0,433.0,0.0,0.0,5011.0,2544.0,2.0,102.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,173.0,120.0
13.0,4.0,5,9F L 5,9F L 5,FPU,L,3070561a-fdcd-410a-9e33-58545c41c561,ROOM,0.0,9105.0,0.0,0.0,13368.0,5459.0,3.0,5.0,1.0,1.0,440.0,1.0,1000.0,1500.0,1.0,1460.0,1460.0,1600.0,0.0,4.0,4.0,3.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,0.0,KYODO-R-25,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AC-R4/1,0735c3e7-da13-4ac8-b42f-87753a57964a,ROOM,0.0,96.0,0.0,0.0,7023.0,3638.0,2.0,17.0,1.0,1.0,519.0,1.0,1000.0,1500.0,1.0,2208.714066,2208.714066,4077.625968,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,56.0,120.0
2.0,0.0,VAV-PID-O-200,178,178,0,VAV-178,d2e47c1f-f11a-47ea-901b-c9b981c5f5bd,ROOM,0.0,398.0,177.0,0.0,4099.0,2192.0,3.0,51.0,1.0,2.0,144.5,1.0,1000.0,1500.0,1.0,1445.0,1445.0,1589.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,PID‐VAV‐100,VAV-04,CSU 4F-02,0,56 PID‐VAV‐100,d33f9444-657d-4464-99e1-b13c7e4975f4,ROOM,0.0,56.0,13.0,0.0,3704.0,2028.0,3.0,56.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,374.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,35.0, VAV-36,AHU-01&02-VAV-36,AHU-01&02-VAV-36,AHU-01&02-VAV-36,AHU-01&02 ,0c49cdf8-96d7-48f7-b006-2558be05f051,ROOM,0.0,639.0,0.0,0.0,27663.0,11636.0,2.0,39.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,27.0,1A_8F_V8_26,1A_8F_V8_26,1A_8F_55,V8_VAV_5000_08,D,33eac832-e56a-4b85-8c0d-7b132873be8b,ROOM,0.0,2108055.0,1.0,0.0,16714.0,7530.0,2.0,55.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,163-CCS-2-Typical Floor-AHU-06-VAV-50,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTOR'S CABIN,ecfaf31c-3587-4116-b12b-f03edc48d382,ROOM,0.0,246.0,10.0,0.0,20324.0,8831.0,2.0,119.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,19.0,VAV-10F.20,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A,aa9aab41-ae2a-4aa0-96b8-ab36c16fc021,ROOM,0.0,1.0,0.0,0.0,17185.0,7651.0,2.0,1.0,0.0,2.0,279.0,0.0,1000.0,1500.0,1.0,1783.8,1783.8,1783.8,0.0,0.0,4.0,2.0,,28.0,18.0,0.0,0.0,1.0,0.0,250.0,120.0
2.0,56.0,4F-RVAV-57,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,30611dc6-4fdd-492e-8cfe-4b909f11295c,ROOM,0.0,460.0,0.0,0.0,15274.0,6940.0,2.0,60.0,1.0,1.0,652.4,1.0,1000.0,1500.0,1.0,3262.1,3262.1,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV PID-300,VAV-4,VAV-22,0,VAV-22,77ec18b8-d254-45aa-8373-cb9017a032da,ROOM,0.0,22.0,3.0,0.0,12923.0,5915.0,3.0,22.0,1.0,1.0,419.4857654,1.0,1000.0,1500.0,1.0,2796.571769,2796.571769,3076.228946,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,101,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1VAV-01,5718d65e-78b2-4631-a9cc-2e18b2e51fc0,ROOM,0.0,104.0,0.0,0.0,13956.0,6189.0,2.0,4.0,1.0,2.0,1944.0,1.0,1000.0,1500.0,1.0,2376.0,2376.0,2439.764,0.0,2.0,2.0,2.0,1.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,14.0,07-22-178--300-16562,AB-01-2F-LHS-VAV-13,RESEARCH LAB 6,DVS 300,N.A,183a451d-7675-4246-b574-11b8775acbcd,ROOM,0.0,2013.0,0.0,0.0,11393.0,5326.0,2.0,13.0,1.0,1.0,510.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
1.0,1.0,VAV-01,10006,LEVEL - 54,21710_1015311,LEVEL - 54,314d4d5c-dd4e-450c-94ce-0720b69955c6,ROOM,0.0,10006.0,0.0,0.0,23866.0,10278.0,2.0,6.0,1.0,2.0,1116.0,1.0,1000.0,1500.0,1.0,1116.0,2790.0,3398.4,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,6.0,TC-07,150111,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,236bc4cf-0088-4995-8fe8-d582a7081a7a,ROOM,0.0,150111.0,0.0,0.0,9228.0,3833.0,2.0,11.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,8.0,"1300 CFM, 250 DIA 9",ZoneEase VAV,VAV-9,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,edcd6792-551d-4fa4-9bcb-bdf2fa9b1d77,ROOM,0.0,10.0,0.0,0.0,20568.0,8939.0,2.0,10.0,1.0,2.0,220.9,1.0,1000.0,1500.0,1.0,2208.7,2208.7,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV-PID-DS-250,VAV93,VAV93,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-93,7f4f1255-62f1-4de0-bb4c-f9c77bdef537,ROOM,0.0,2667.0,32.0,0.0,26997.0,11616.0,3.0,93.0,1.0,1.0,303.3,1.0,1000.0,1500.0,1.0,2021.9,2021.9,2224.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
12.0,0.0,VAVH-04-L2-27,VAVH-04-L2-27,DU-13,VAVH-04-L2-27,DU-13,35f9fec4-32c2-493b-974e-10aa905211ae,ROOM,0.0,803.0,8.0,0.0,25238.0,7600.0,2.0,16.0,1.0,1.0,397.9,0.0,1000.0,1500.0,1.0,450.0,450.0,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,30.0
2.0,27.0,1B-5F-V6-14,1B-5F-V6-14,1B-5F-52,V6_VAV-5000-06,B,19ba7364-6936-4d46-b1b5-62221111a117,ROOM,0.0,2305052.0,1.0,0.0,16587.0,7485.0,2.0,52.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,7.0,1A_16F_V8H_21,1A_16F_V8H_21,1A_16F_21,V8H_VAV_50E1_08,C,d2d1b30c-d595-4ef4-ba1f-94e5a8db8070,ROOM,0.0,2116021.0,2.0,0.0,16606.0,7416.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,1.0,1A_20F_V8H_15,1A_20F_V8H_15,1A_20F_15,V8H_VAV_50E1_08,C,f4e11bb7-3b12-4489-aa97-b5739b5d2ab7,ROOM,0.0,2120015.0,2.0,0.0,16700.0,7524.0,2.0,15.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,0.0,VAV-04- L3-56,VAV-04- L3-56,PATIENT ROOM 5-23,VAV-04- L3-56,PATIENT ROOM 5-23,f26716d9-374a-4d05-8a34-8d6cf047b4bf,ROOM,0.0,92.0,36.0,0.0,25239.0,6729.0,2.0,17.0,1.0,1.0,253.908334,1.0,1000.0,1500.0,1.0,352.8,352.8,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-O-150,VAV-23,VAV-L10-AHU2-010,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-23,edcd37d3-db93-4a22-8c23-3cee0d6c71c1,ROOM,0.0,1671.0,22.0,0.0,17773.0,7868.0,3.0,23.0,1.0,1.0,90.8,1.0,1000.0,1500.0,1.0,605.1,605.1,798.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,5.0,1B-22F-V8-12,1B-22F-V8-12,1B-22F-12,V8_VAV-5000-08,B,d06b2b46-c4a3-4415-a065-806ff045b19a,ROOM,0.0,2322012.0,1.0,0.0,16432.0,7417.0,2.0,12.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
13.0,1.0,FPP-C1-M5A7-12-W2-2,,,,FPP-C1-M5A7-12-W2,183d3d55-22de-4990-b56c-999c7966a85b,ROOM,0.0,10328.0,2.0,0.0,2193.0,1420.0,2.0,71.0,1.0,2.0,550.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,4000.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,211.0,120.0
2.0,0.0,VAV-PID-125,VAV-4,AHU-GF-01,0,VAV-4,cce79106-006a-4468-9ac7-80f6865c9542,ROOM,0.0,392.0,3.0,0.0,8669.0,4241.0,3.0,4.0,1.0,1.0,76.4554858,1.0,1000.0,1500.0,1.0,509.7032387,509.7032387,560.6735625,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,28.0,8F VAV 29,8F VAV 29,AHU 01,RHS,AHU 01,28027c03-d3ae-4b6a-a32a-b194c2cdc316,ROOM,0.0,8029.0,0.0,0.0,27319.0,10460.0,2.0,30.0,1.0,1.0,136.0,0.0,1000.0,1500.0,1.0,680.0,680.0,884.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
1.0,354.0,Box 355,1,1,1,Room 1,0#0#0,ROOM,0.0,355.0,0.0,0.0,333.0,333.0,2.0,16.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,4.0,VAV 34,LHS,LHS,LHS,AHU 03,db0a51b7-6636-42da-bedf-8184e4e6e7d5,ROOM,0.0,35.0,2.0,0.0,24072.0,9765.0,2.0,35.0,1.0,1.0,187.0,0.0,1000.0,1500.0,1.0,935.0,935.0,1802.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,1271,TYPE F VAV-AHU/2-37,Zone 2/2,Level 12,TYPE F VAV-AHU/2-37,0b298303-ce1d-483c-ab46-b454c2df23bb,ROOM,0.0,1271.0,0.0,0.0,27630.0,11230.0,2.0,71.0,1.0,2.0,1444.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV PID-350,VAV -42,VAV-42,0,VAV-42,9c97e3ef-0fa8-4656-88ff-f44baab83a38,ROOM,0.0,129.0,41.0,0.0,2381.0,1508.0,3.0,42.0,1.0,2.0,369.8,1.0,1000.0,1500.0,1.0,3698.0,3698.0,3800.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,41.0,"1230 CFM OVAL,10"" DIA 42",ZoneEase VAV,VAV-42,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,c71a9a64-6e8b-43e0-aa86-0dbc78328155,ROOM,0.0,43.0,0.0,0.0,18334.0,8085.0,2.0,43.0,1.0,2.0,209.0,1.0,1000.0,1500.0,1.0,2089.8,2089.8,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,1.0,RVAV-03-23,RVAV-03-23,RVAV-03-23,AHU 3,AHU 3,86440b06-525f-40d4-ad76-322bb223d6c2,ROOM,0.0,12023.0,2.0,0.0,19754.0,8626.0,1.0,23.0,1.0,1.0,34.0,1.0,1000.0,1500.0,1.0,339.8,339.8,765.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
4.0,0.0,MX-23-7439,MX-PI-72,OFFICE MARCOM 07,VAV-716,OFFICE MARCOM 07,0e13e295-6035-4a19-ace6-abadc9d9a70d,ROOM,0.0,7439.0,0.0,0.0,22413.0,8594.0,2.0,101.0,1.0,1.0,169.2,1.0,1000.0,1500.0,1.0,169.2,558.0,720.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,47.0,120.0
2.0,9.0,VAV-3-12,,,,ADMIN BUILDING,9c941223-b54e-4be3-bd7d-95e225f4cd36,ROOM,0.0,121.0,0.0,0.0,2846.0,1701.0,2.0,47.0,1.0,2.0,163.1034971,1.0,1000.0,1500.0,1.0,764.5476426,764.5476426,1080.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,236.0,120.0
2.0,0.0,L8-8,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,G41/44(3),f2a59a39-8994-43a2-a97f-a2f2ca7c4014,ROOM,0.0,808.0,0.0,0.0,22594.0,9727.0,2.0,8.0,1.0,2.0,117.2,1.0,1000.0,1500.0,1.0,382.3,382.3,846.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,255.6,120.0
2.0,9.0,1A_13F_V8_17,1A_13F_V8_17,1A_13F_46,V8_VAV_5000_08,C,5a8c05e8-e370-4971-bd6a-7c5ddd7d75af,ROOM,0.0,2113046.0,2.0,0.0,16699.0,7524.0,2.0,46.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,4.0,01-23-531--150-23968,Z2-VAV-12,N.A,DVS-150,Z2,1ca017ce-ed48-4045-ab0e-beb0a4efac6c,ROOM,0.0,2013.0,1.0,0.0,13420.0,6120.0,2.0,13.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,382.5,382.5,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,223.0,120.0
2.0,0.0,VAV-PID-150,VAV-12,DIRECTOR CABIN-04,0,VAV-12,0147b31d-6151-48cd-bfe1-2d4a10458a21,ROOM,0.0,12.0,11.0,0.0,11603.0,5410.0,3.0,12.0,1.0,1.0,76.4554858,1.0,1000.0,1500.0,1.0,509.7032387,509.7032387,560.6735625,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-05,,,,4126,80a481e4-87ea-4e23-b584-b0768ce9613e,ROOM,0.0,26.0,0.0,0.0,1227.0,989.0,0.0,26.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,400.0,400.0,660.0,1.0,,,3.0,1.0,,,10.0,100.0,1.0,1.0,250.0,120.0
2.0,15.0,1B-16F-V6-32,1B-16F-V6-32,1B-16F-88,V6_VAV-5000-06,D,8cf87af9-b598-4a41-9c6a-39e6450f83fc,ROOM,0.0,2316088.0,3.0,0.0,16587.0,7485.0,2.0,88.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,1A_10F_V8_02,1A_10F_V8_02,1A_10F_31,V8_VAV_5000_08,A,82d02e03-32a1-43e0-b4a2-23bb88d03242,ROOM,0.0,2110031.0,0.0,0.0,16570.0,7477.0,2.0,31.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-DS-250,VAV15,VAV-15,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-15,8f7780a3-7e47-40ed-b3aa-0fb38e6a3bee,ROOM,0.0,2015.0,14.0,0.0,28027.0,12007.0,3.0,15.0,1.0,1.0,276.0,1.0,1000.0,1500.0,1.0,1840.0,1840.0,2024.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-200,VAV36,AHU-3,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-36,d512f1d6-47ab-4419-9299-30dfefbf1e01,ROOM,0.0,1154.0,35.0,0.0,23850.0,10272.0,3.0,36.0,1.0,1.0,219.2,1.0,1000.0,1500.0,1.0,1461.1,1461.1,1607.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,10.0,02-25-842--150-15873,AHU 2/CABIN 3/VAV 44,CABIN 3,DVS-150,AHU 2,fbffbed3-e6e4-4193-a17f-cadb962a4a33,ROOM,0.0,10044.0,1.0,0.0,27641.0,11880.0,2.0,44.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,277.0,120.0
3.0,67.0,240343,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e50fc76c-9fd2-4321-a71e-34482be2cad1,ROOM,0.0,240343.0,0.0,0.0,8641.0,4228.0,2.0,68.0,1.0,2.0,208.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,114.0,120.0
2.0,0.0,VAV-PID-100,VAV262,VAV262,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-262,29052add-8cd9-4165-9e06-fc4dd8e698f3,ROOM,0.0,1262.0,3.0,0.0,26889.0,11568.0,3.0,8.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,283.7,283.7,312.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,3.0,11-24-586--575X250-11190,22FLR/LW/AHU-02/VAV-29,N.A,DVFO-CCB-575X250,AHU-02,27e9a521-c7a1-45a8-815b-e5269b459193,ROOM,0.0,22229.0,1.0,0.0,26168.0,11293.0,2.0,29.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,3600.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,244.0,120.0
2.0,33.0,06-22-134-DVS-150-13865,VAV-34,N.A,DVS-150,N.A,ca598e4b-d504-4ca2-95f4-751c78faee80,ROOM,0.0,3034.0,0.0,0.0,11005.0,5171.0,2.0,34.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,120.0
3.0,0.0,VAV03,vav03,1,1,1,1cee6e92-1bc3-4977-850f-3ecc3d4bd05e,ROOM,1.0,903.0,0.0,0.0,22230.0,9585.0,1.0,3.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,910.0,910.0,910.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,11.0,02-23-610--200-25231,6TH F\RVAV-30,N.A,DVS-200,N.A,0d420b7b-3d60-42ef-ba82-091aeb9da5a5,ROOM,0.0,11033.0,0.0,0.0,13802.0,6248.0,2.0,33.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1224.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,72.0,120.0
2.0,11.0,2B-6F-V8-10,2B-6F-V8-10,2B-6F-44,V8_VAV-5000-08,B,8f042078-57aa-47d5-8430-2527bc1b8ed6,ROOM,0.0,2406044.0,1.0,0.0,18477.0,8125.0,2.0,44.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-150,7F-A1-VAV-7,7F-A1-VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A1-VAV-7,441e474a-be0e-4476-8fc2-2b8833c2bb96,ROOM,0.0,707.0,6.0,0.0,6925.0,3573.0,2.0,7.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,151.0,120.0
2.0,0.0,3F VAV 24,3F VAV 24,AHU 02,RHS,AHU 02,51610039-4d98-4633-ba23-6f333261bc40,ROOM,0.0,3024.0,1.0,0.0,26782.0,10508.0,2.0,25.0,1.0,1.0,689.0,0.0,1000.0,1500.0,1.0,3443.0,3443.0,5279.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,219.0,100.0
2.0,0.0,VAV PID-200,43,12TH FL,0,VAV-43,a35989ff-fc43-4bea-b914-2d0ee88476e9,ROOM,0.0,232.0,42.0,0.0,3929.0,2122.0,3.0,43.0,1.0,2.0,142.8,1.0,1000.0,1500.0,1.0,1428.0,1428.0,1570.8,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,23.0,1B-18F-V6-30,1B-18F-V6-30,1B-18F-86,V6_VAV-5000-06,C,b2234e8f-92fc-4647-9ecd-58d69f9cf091,ROOM,0.0,2318086.0,2.0,0.0,16587.0,7485.0,2.0,86.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,13.0,1B-7F-V8H-33,1B-7F-V8H-33,1B-7F-55,V8H_VAV-50E1-08,D,6bc6bc4f-6f19-4d5a-ba41-6c7080f4cd97,ROOM,0.0,2307055.0,3.0,0.0,25822.0,8129.0,2.0,55.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,87.0,EVAV - 88,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,12eda6c6-d018-4977-af72-46378c9ec31b,ROOM,0.0,5091.0,0.0,0.0,17964.0,7933.0,2.0,91.0,1.0,1.0,203.9,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,28.0,175-CCS-2-Typical Floor-AHU-08-VAV-63,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORKHALL,89dd439c-fbb0-436d-99c7-ae8520425310,ROOM,0.0,261.0,9.0,0.0,20324.0,8831.0,2.0,7.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,0.0,SY-RVAV-BL-S6,4F-AHU01-VAV-08,4F-AHU01-VAV-08,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-AHU01-VAV-08,351f6448-30b1-47ca-99e4-43e0be6036c2,ROOM,0.0,211.0,7.0,0.0,13277.0,6053.0,2.0,11.0,1.0,2.0,40.02328837,1.0,1000.0,1500.0,1.0,400.2328837,400.2328837,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,238.0,120.0
2.0,5.0,  EVAV-62,AHU06-L2-EVAV-62,AHU06-L2-EVAV-62,AHU06-L2-EVAV-62,AHU-06,f408c151-d32c-4641-bd58-08b3c45d5811,ROOM,0.0,166.0,5.0,0.0,25553.0,11022.0,2.0,66.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,899.6,899.6,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,16.0,1A_6F_V8_16,1A_6F_V8_16,1A_6F_45,V8_VAV_5000_08,B,250353fd-89c0-4bbd-8401-d0e6da231eab,ROOM,0.0,2106045.0,1.0,0.0,16435.0,7416.0,2.0,45.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-250,VAV3,AHU-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-3,25a5a90d-d885-424e-9a2e-74985c06facd,ROOM,0.0,1003.0,2.0,0.0,23422.0,10085.0,3.0,3.0,1.0,1.0,310.9,1.0,1000.0,1500.0,1.0,2072.8,2072.8,2280.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,32.0,09-24-462--350-9632,VAV-95,N.A,DVS-350,N.A,7c9d47c0-9c2c-4bfb-ba1a-aedeb9ed2080,ROOM,0.0,1095.0,0.0,0.0,25146.0,10848.0,2.0,95.0,1.0,1.0,1020.0,1.0,1000.0,1500.0,1.0,5100.0,5100.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,260.0,120.0
2.0,0.0,VAV-W3-H5-1,,,,H5,326fec26-d808-4985-9f5e-046a87960c56,ROOM,0.0,10309.0,4.0,0.0,541.0,500.0,2.0,9.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,800.0,800.0,0.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,12F_VAV_08,12F_VAV_08,WS,12F_VAV_08,12F_VAV_08,058c960e-a4de-4dde-b560-2d594096453e,ROOM,0.0,1208.0,7.0,0.0,9797.0,4666.0,1.0,12.0,1.0,1.0,40.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1101.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,71.0,120.0
2.0,9.0,1B-14F-V6-16,1B-14F-V6-16,1B-14F-72,V6_VAV-5000-06,C,02af0d47-9017-4b00-a95e-43eb786459c9,ROOM,0.0,2314072.0,2.0,0.0,28176.0,7417.0,2.0,72.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-150,5F-VAV-30,Unknown,,"AHU-2,VAV-5",d579ba1b-3a2d-4363-8381-ccc9dc036aba,ROOM,0.0,530.0,29.0,0.0,1076.0,868.0,2.0,30.0,1.0,2.0,261.8,1.0,1000.0,1500.0,1.0,2618.0,2618.0,3029.4,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,144.0,120.0
2.0,175.0,VAV-176,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1176.0,0.0,0.0,3955.0,2134.0,2.0,49.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
9.0,0.0,"10cm/31.4cm, <349 CMH",ACH,Location,ACH,Round (Diameter/Circum.),7a56de25-8ad3-4be9-b0e9-ac78f7cbed70,ROOM,0.0,23.0,0.0,0.0,7987.0,3934.0,2.0,2.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,349.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,VAV-PID-175,VAV-41,AHU-2,0,VAV-41,cb86545c-c948-4a13-998d-b34d6c3932a2,ROOM,0.0,41.0,40.0,0.0,11360.0,5317.0,3.0,41.0,1.0,1.0,152.9109716,1.0,1000.0,1500.0,1.0,1019.406477,1019.406477,1121.347125,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,8.0,VAV_10_09,,,,1,9f1a6b22-88b1-422d-bd15-70afa9b0ea3c,ROOM,0.0,6509.0,0.0,0.0,2146.0,1361.0,2.0,9.0,1.0,2.0,36.0,1.0,1000.0,1500.0,1.0,75.6,75.6,360.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.0,120.0
2.0,1.0,VAV-3,VAV-3,AHU 2,AHU 2,AHU 2,284c299d-8201-4f72-99f2-f93eef36ab8e,ROOM,0.0,4039.0,1.0,0.0,18481.0,8142.0,1.0,39.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,339.8,339.8,760.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,58.0,120.0
8.0,27.0,1A_19F_12_7,1A_19F_12_7,1A_19F_108,C12_CAV_5000_12,D,4e8e36af-e002-42cb-9d1a-9d465e007efe,ROOM,0.0,2119108.0,3.0,0.0,16699.0,7524.0,2.0,108.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,53.0,VAV-L30-22,V2-22,F30-54,VAV-L30-22_VAV-5000-08,1,5e9bca1c-9563-4803-b459-64a593fe1747,ROOM,0.0,1003054.0,0.0,0.0,6113.0,2066.0,2.0,54.0,1.0,1.0,123.0,1.0,1000.0,1500.0,1.0,1087.0,1087.0,1361.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,104.0,120.0
4.0,0.0,44,VAV-44,8F,04E,ROOM44,a14d02c6-ebac-4892-b712-6bc41f22fc18,ROOM,0.0,70844.0,43.0,0.0,8023.0,4000.0,2.0,44.0,1.0,1.0,544.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1458.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-F-175,VAV-72,LHS,0,VAV-72,282f9fd2-622f-412b-9037-fc4e18effcaa,ROOM,0.0,671.0,71.0,0.0,9552.0,4580.0,3.0,72.0,1.0,1.0,166.1632558,1.0,1000.0,1500.0,1.0,1107.755039,1107.755039,1218.530543,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,0.0,VAV-N5-7FAB-12,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,N5-7FAB-12,f0b085b4-bb5c-4ecd-8cea-44815bade9c9,ROOM,1.0,111.0,6.0,0.0,19947.0,8677.0,2.0,110.0,1.0,2.0,234.0,1.0,1000.0,1500.0,1.0,2304.0,2304.0,2304.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,23.0,03-21-243-DVD-150/1611,VAV-11,N.A,DVD-150,N.A,138f97d3-faed-4557-870c-9d39800d7f47,ROOM,0.0,11.0,0.0,0.0,7783.0,3918.0,2.0,11.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,162.0,120.0
2.0,21.0,2A-20F-V6-04,2A-20F-V6-04,2A-20F-49,V6_VAV-5000-06,A,a760f6da-4026-47da-9fb4-7733f4c198e9,ROOM,0.0,2220049.0,0.0,0.0,16436.0,7418.0,2.0,49.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,1.0,2,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R1,cea4227f-6107-4300-922e-05fb0a8edd7b,ROOM,0.0,23.0,0.0,0.0,24118.0,10384.0,2.0,23.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,19.0,450-CCS-1-1st F-AHU-11-VAV-86B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN,a9c0f471-d371-40d3-a470-0306a951e485,ROOM,0.0,450.0,6.0,0.0,19815.0,8645.0,2.0,69.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
8.0,26.0,2A-15F-C6-01,2A-15F-C6-01,2A-15F-84,C6_CAV-5000-06,A,95937354-c0e7-4467-8211-c4b4a97388f9,ROOM,0.0,2215084.0,0.0,0.0,25823.0,8124.0,2.0,84.0,1.0,2.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,VAV-L21-18,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,be3a8882-128a-46f9-920b-aea510b10111,ROOM,0.0,1.0,0.0,0.0,17954.0,7931.0,2.0,1.0,0.0,1.0,1682.1,0.0,1000.0,1500.0,1.0,3754.9,3754.9,4757.3,0.0,2.0,2.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,180.0,120.0
2.0,43.0,RSV-TU-1-I-09-07,VAV-2.07,VAV-2.07,VAV-2.07,2,1620dfdf-115e-4f71-a10e-88402923e26e,ROOM,0.0,20007.0,0.0,0.0,15783.0,7149.0,2.0,7.0,1.0,2.0,209.1,0.0,1000.0,1500.0,1.0,1802.0,1802.0,2261.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,212.0,120.0
2.0,12.0,VAV_1_1_13,VAV-1-1/13,ชั้นวางวารสาร ,ZoneEase VAV ,ZONE A,9b49a679-1bac-480e-9182-46f4363ae494,ROOM,0.0,10213.0,0.0,0.0,14412.0,6599.0,2.0,14.0,1.0,2.0,407.7625909,1.0,1000.0,1500.0,1.0,407.7625909,1359.208636,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,18.0,68-CCS-2-5th F-AHU-08-VAV-68,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORKHALL,a50449ca-703a-4997-bf71-fc3ae8982d2b,ROOM,0.0,94.0,8.0,0.0,23119.0,9952.0,2.0,94.0,1.0,2.0,680.0,1.0,1000.0,1500.0,,4250.0,4250.0,4557.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,0.0,09-23-342--575X250-5715,AHU-1/VAV-07,n.a,DVFO-CCB-575X250,AHU-1,ae45f75c-3a83-4632-91b2-bd4b54632fae,ROOM,0.0,2053.0,0.0,0.0,17764.0,7865.0,2.0,53.0,1.0,1.0,612.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3230.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,0.0,VAV36,vav36,1,1,1,9f2e08df-4916-41d5-a140-b4c74102196e,ROOM,1.0,936.0,0.0,0.0,26840.0,11547.0,1.0,36.0,1.0,2.0,1785.6,,1000.0,1500.0,1.0,2293.2,2293.2,5227.9,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
