ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,0.0,VAV-PID-F-200,VAV21,AHU-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-21,730d27aa-f718-40b0-afde-a7f9e36f8039,ROOM,0.0,1021.0,20.0,0.0,18960.0,8320.0,3.0,21.0,1.0,1.0,198.8,1.0,1000.0,1500.0,1.0,1325.2,1325.2,1457.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,23.0,1A_6F_V6_39,1A_6F_V6_39,1A_6F_98,V6_VAV_5000_06,D,1a5ede7e-359c-4f12-99ea-29ced5e66821,ROOM,0.0,2106098.0,3.0,0.0,16500.0,7449.0,2.0,98.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,1030.0,Box 1031,1,1,1,Room 1,0#0#0,ROOM,0.0,1031.0,0.0,0.0,332.0,332.0,2.0,14.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
13.0,36.0,FPP-A1-M2A1-08-W2-37,,,,FPP-A1-M2A1-08-W2（1250）,a9cca624-64e2-43b8-a639-f6f146de727d,ROOM,0.0,10037.0,0.0,0.0,2193.0,1420.0,2.0,36.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1250.0,1250.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
3.0,358.0,RSV-TU-1-I-14-(359,VAV-615,VAV-615,VAV-615,1,aef96f37-545d-4d15-95d6-b081c3f240e6,ROOM,0.0,140155.0,0.0,0.0,20555.0,8932.0,2.0,15.0,1.0,2.0,800.7,1.0,1000.0,1500.0,1.0,4936.8,4936.8,5610.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,227.0,120.0
2.0,4.0,06-23-140--200-2080,Riser-3/3F/VAV-11/Lift Lobby,lift lobby,DVS-200,Riser-3,a04674b8-9dc3-4c49-98bd-e390a3dec7e4,ROOM,0.0,29.0,3.0,0.0,15748.0,7142.0,2.0,29.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1700.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,144.0,120.0
2.0,0.0,VAV-PID-O-350,VAV49,VAV-49,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-49,25839e9f-5449-4645-a2f0-ffe28ee25e45,ROOM,0.0,1049.0,48.0,0.0,25044.0,10803.0,3.0,49.0,1.0,1.0,649.9,1.0,1000.0,1500.0,1.0,4332.5,4332.5,4765.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,2.0,12-23-545--200-9592,A-VAV-09,N.A,DVS-200,N.A,fce1a773-8257-45bd-8f4c-8b208e19f33a,ROOM,0.0,103.0,0.0,0.0,18878.0,8287.0,2.0,3.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,122.0,120.0
2.0,1.0,VAV-GF-13-Admin,,,,VAV-GF-13,b521e6f0-6b7a-481a-8db7-b623ccf65d80,ROOM,0.0,106.0,22.0,0.0,2933.0,1740.0,2.0,38.0,1.0,2.0,169.2,1.0,1000.0,1500.0,1.0,766.8,766.8,1080.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,235.4772666,120.0
2.0,2.0,08-24-333--150-6449,VAV-03,n.a,DVS150,n.a,3acefdb8-a623-4b0c-8098-3d1e5ee753f7,ROOM,0.0,1003.0,0.0,0.0,24043.0,10355.0,2.0,32.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,219.0,120.0
2.0,11.0,1A_8F_V6_21,1A_8F_V6_21,1A_8F_80,V6_VAV_5000_06,C,34972128-acfe-4e20-8a2f-28c0dc87d3e6,ROOM,0.0,2108080.0,0.0,0.0,16606.0,7416.0,2.0,80.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,3.0,45-CCS-03-UGF-TFA-06-VAV-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Fresh Air Riser,fb8eb7c8-3250-484f-a6c4-54e318dfc205,ROOM,0.0,49.0,0.0,0.0,23685.0,10202.0,2.0,49.0,1.0,2.0,204.0,1.0,1000.0,1500.0,,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,0.0,CDB-14,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-A2-VAV-34,85ed72c1-4066-4b3a-a5d4-eb5a47507e58,ROOM,0.0,6036.0,35.0,0.0,16002.0,7229.0,2.0,36.0,1.0,2.0,306.0,1.0,800.0,1250.0,1.0,3060.0,3060.0,3604.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,149.0,120.0
3.0,7.0,RSV-TU-1-I-04-L-(D-SA)-NS-8,VAV-32F-27,VAV-32F-27,VAV-32F-27,1,1047b90c-7ba3-424b-bd25-b9979a6f1486,ROOM,0.0,32027.0,0.0,0.0,28177.0,12048.0,2.0,27.0,1.0,2.0,79.9,1.0,1000.0,1500.0,1.0,266.4,266.4,360.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,120.0
2.0,6.0,VAV-16,VAV16,WING-B,RHS,WING-B-AHU-02,11d3ebac-6c8b-4d35-85fd-7e4cf71e95fb,ROOM,0.0,17.0,1.0,0.0,22924.0,9872.0,2.0,17.0,1.0,1.0,476.0,0.0,1000.0,1500.0,1.0,2380.0,2380.0,3366.0,1.0,4.0,8.0,3.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,25.0,6-21-155-DVS-150/14656,AHU01/R-VAV26,N.A,DVS 150 ,AHU01,222c5e87-b26f-4313-86bd-207400817fd5,ROOM,0.0,1026.0,0.0,0.0,11119.0,5214.0,2.0,26.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,510.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,46.0,120.0
2.0,18.0,VAV-19,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,635815e7-2619-4077-b197-e3395aa2bf44,ROOM,0.0,122.0,0.0,0.0,20847.0,8650.0,2.0,22.0,1.0,1.0,0.0,0.0,1000.0,1500.0,1.0,424.8,424.8,934.5,1.0,4.0,4.0,3.0,0.0,26.0,20.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV_14,VAV_14,WS,VAV_14,VAV_14,d74d0896-12fc-4ea7-90b0-f0ebaa473f39,ROOM,0.0,1014.0,13.0,0.0,12249.0,4979.0,1.0,17.0,1.0,1.0,110.4502974,1.0,1000.0,1500.0,1.0,1359.0,1359.0,1359.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,6.0, EVAV-54,AHU04-EVAV-54,AHU04-EVAV-54,AHU04-EVAV-54,AHU-04,940e6971-4690-4e14-9729-1e27bdfd5483,ROOM,0.0,1757.0,3.0,0.0,27197.0,11700.0,2.0,57.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,1.0,07-24-256--200-5098,RVAV-02/VIP WT,VIP WT,DVS-200,N.A,343b14bd-fcc0-4cfe-a5cd-5e52c4678c4d,ROOM,0.0,2002.0,0.0,0.0,23514.0,10126.0,2.0,2.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,205.0,120.0
2.0,0.0,VAV-PID-100,25,25,0,VAV-25,915f5699-9ccf-4048-b8e5-11bec23e2b5b,ROOM,0.0,456.0,3.0,0.0,4191.0,2237.0,3.0,25.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,255.0,255.0,280.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,5.0, VAV-20,AHU-02_VAV-20,AHU-02_VAV-20,AHU-02_VAV-20,AHU-02,33a0f0fd-e763-40b0-8949-35ace19ebf0d,ROOM,0.0,312.0,1.0,0.0,25762.0,11113.0,2.0,12.0,1.0,1.0,569.2,1.0,1000.0,1500.0,1.0,5097.0,5097.0,5266.9,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.5,120.0
2.0,1.0,03-24-809--150-15695,RVAV-02,N.A,DVS150,N.A,c1b8c516-6d69-415e-b8b0-7a5e001c5936,ROOM,0.0,1702.0,0.0,0.0,20700.0,8984.0,2.0,2.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,255.0,255.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,286.0,120.0
2.0,28.0,VAV_40,VAV_40,VAV_40,VAV_40,ROOM,57fa234b-4eda-406f-bea7-fcf4f90ffbf7,ROOM,0.0,14040.0,0.0,0.0,26166.0,11282.0,1.0,40.0,1.0,1.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,765.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,0.0,"VAV BOX 14""",VAV BOX,AHU G-2-5,"VAV BOX 14""",AHU G-2-5,1c6bf5ef-7781-43cd-8f16-e7cd2ceaec53,ROOM,0.0,265.0,14.0,0.0,24592.0,10603.0,2.0,15.0,1.0,2.0,520.0,1.0,1000.0,1500.0,1.0,3570.0,3570.0,5240.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,0.0,AP-PI-SC-100,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,4f51e0e8-a55a-4d58-b17d-cd983f964b9e,ROOM,0.0,90.0,3.0,0.0,20014.0,8704.0,2.0,90.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,340.0,340.0,485.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,75.0,5.0
2.0,76.0,V-8-19-178-DVS-250/409,AHU-3/13F-VAV-82/LHS,AHU-3,DVS 250,,9ee9e8fd-7a1d-4b51-8c4a-b9c52ddfe9d2,ROOM,0.0,2082.0,0.0,0.0,2928.0,1736.0,2.0,2.0,1.0,2.0,391.0,1.0,1000.0,1500.0,1.0,1989.0,1989.0,3029.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,195.0,120.0
2.0,0.0,CDB-ITP-10,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11F-VAV-44,a2a88405-2437-4c11-bc6a-c443f98ccc12,ROOM,0.0,1144.0,43.0,0.0,16898.0,7610.0,2.0,44.0,1.0,2.0,442.0,1.0,800.0,1250.0,1.0,2210.0,2210.0,2720.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,119.0,120.0
2.0,30.0,5F-AHU01-RVAV 04,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU 01,888de476-dc80-479b-af37-5e0cd879c72d,ROOM,0.0,5134.0,0.0,0.0,16669.0,6920.0,2.0,34.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,Director'S Office,VAV-4-147,4-147,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4-147,95588009-7984-460f-b36a-66ef18da81e0,ROOM,1.0,4083.0,15.0,0.0,13412.0,6116.0,2.0,16.0,1.0,1.0,215.0,1.0,1000.0,1500.0,1.0,718.0,718.0,1086.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,17.0,"500-800 CFM, 200 DIA 18",ZoneEase VAV,VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,e9171b09-52b2-4cb2-b3af-c794aa383a3e,ROOM,0.0,19.0,0.0,0.0,28261.0,12064.0,2.0,19.0,1.0,2.0,135.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV-PID-150,VAV17,LARGE CABIN,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-17,090f5329-b12f-4169-805c-d1c5588391a2,ROOM,0.0,1051.0,16.0,0.0,24468.0,10550.0,3.0,17.0,1.0,1.0,132.5,1.0,1000.0,1500.0,1.0,883.5,883.5,971.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV PID-150,VAV49,RW,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-49,26102945-3a22-4511-b04d-8825dbf57047,ROOM,0.0,575.0,48.0,0.0,18983.0,8332.0,3.0,49.0,1.0,1.0,114.7,1.0,1000.0,1500.0,1.0,764.6,764.6,841.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,31.0,12-23-610--200-11017,750CFM/VAV32,n.a,DVS 200,n.a,c47c4adc-206c-4c53-bc23-582d04d428cb,ROOM,0.0,2032.0,0.0,0.0,19301.0,8455.0,2.0,32.0,1.0,1.0,255.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,240.0,120.0
2.0,18.0,2B-17F-V6-04,2B-17F-V6-04,2B-17F-67,V6_VAV-5000-06,A,a6c914e7-a98c-4891-b77c-2e94ff56c356,ROOM,0.0,2417067.0,0.0,0.0,18477.0,8125.0,2.0,67.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,11.0,VAV 12,VAV 12,LHS,LHS,AHU 01,1caf1c63-93a0-44f9-a74c-52b35be719b4,ROOM,0.0,13.0,0.0,0.0,24576.0,10596.0,2.0,13.0,1.0,1.0,362.0,0.0,1000.0,1500.0,1.0,1813.0,1813.0,2482.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,0.0,DVS-100,VAV-L1-02-21,EcorWorld-6A,,VAV-L1-02-21,1234c677-2c08-46f1-ad69-0b923b655ddd,ROOM,0.0,144.0,20.0,0.0,1469.0,1166.0,2.0,44.0,1.0,2.0,47.6,1.0,1000.0,1500.0,1.0,229.5,229.5,425.0,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,97.0,120.0
2.0,0.0,CDB-ITP-06,4F-2A-A1-VAV-23,4F-2A-A1-VAV-23,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-2A-A1-VAV-23,555dede2-da6e-4b2d-b2e7-79442800e4a4,ROOM,0.0,4123.0,22.0,0.0,8681.0,4226.0,2.0,23.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,0.0,DVS-200,6F-A3-VAV-5,6F-A3-VAV-5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-A3-VAV-5,8429b3db-fd90-4d10-9263-a2cd8d1d1728,ROOM,0.0,664.0,63.0,0.0,10615.0,5005.0,2.0,64.0,1.0,2.0,112.2,1.0,1000.0,1500.0,1.0,1122.0,1122.0,1530.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,102.0,120.0
2.0,0.0,"VAV BOX 12""",VAV BOX,VAV-L39-A-01,"VAV BOX 12""",VAV-L39-A-01,889fd34f-e9c9-4ebe-a015-d766697047a1,ROOM,0.0,1117.0,3.0,0.0,25800.0,11131.0,2.0,117.0,1.0,2.0,370.0,1.0,1000.0,1500.0,1.0,2023.0,2023.0,3800.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,0.0,AP-PI-SC-150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-22,8b7e99d7-6003-4a75-b133-05922e1a6257,ROOM,0.0,20.0,7.0,0.0,20014.0,8704.0,2.0,20.0,1.0,1.0,102.0,0.0,1000.0,1500.0,1.0,510.0,510.0,765.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,5.0
2.0,0.0,1F - VAV 02,VAV 02,1F,1F - VAV 02,1F - VAV 02,5170e13e-244f-4544-a6e4-d08fa3c94ac5,ROOM,0.0,1144.0,2.0,0.0,8835.0,4305.0,1.0,18.0,1.0,1.0,305.8219476,1.0,1000.0,1500.0,1.0,3058.219476,3058.219476,3364.041424,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,265.0,120.0
2.0,6.0,Z1-VAV-07,Z1-VAV-07,CIV-06,Z1-VAV-07,AHU-1,35e1348d-bbf7-4c41-9d23-10ec63dc677b,ROOM,0.0,1008.0,0.0,0.0,23985.0,10325.0,1.0,8.0,1.0,1.0,51.0,0.0,1000.0,1500.0,1.0,254.9,254.9,318.6,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,5.0,  VAV-06,AHU01-11F-VAV-06,AHU01-11F-VAV-06,AHU01-11F-VAV-06,AHU-01,44e1550a-8c51-4436-822f-7793f8dd223e,ROOM,0.0,1109.0,0.0,0.0,26071.0,11248.0,2.0,9.0,1.0,1.0,569.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,5266.9,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.5,120.0
2.0,11.0,1A_19F_V8_08,1A_19F_V8_08,1A_19F_37,V8_VAV_5000_08,A,ac7157ee-b484-4193-8538-bc0721cf1584,ROOM,0.0,2119037.0,0.0,0.0,16570.0,7477.0,2.0,37.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,08-24-346--300-6680,5th flr/VAV-5,n.a,DVS300,n.a,fdb48e31-c82d-4496-a4bf-0d8100f7d399,ROOM,0.0,5005.0,0.0,0.0,24152.0,10399.0,2.0,5.0,1.0,1.0,459.0,1.0,1000.0,1500.0,1.0,2295.0,2295.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,273.0,120.0
1.0,746.0,Box 747,1,1,1,Room 1,0#0#0,ROOM,0.0,747.0,0.0,0.0,333.0,333.0,2.0,69.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
1.0,71.0,Box 72,1,1,1,Room 1,0#0#0,ROOM,0.0,72.0,0.0,0.0,332.0,332.0,2.0,72.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,8.0,VAV_4_3_9,VAV-4-3/9,สำนักงานเปิดโล่ง (EXTERIOR ZONE),ZoneEase VAV ,ZONE D,92c80490-9bde-48e2-9c91-f2c2aa6bb8b6,ROOM,0.0,11709.0,3.0,0.0,14410.0,6250.0,2.0,10.0,1.0,2.0,509.7032387,1.0,1000.0,1500.0,1.0,509.7032387,1699.010796,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
3.0,0.0,SVT-506-SA-M-TC-T-TB-EHO,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Site-28-51,1db84088-681c-47d9-8785-489d4ed24870,ROOM,0.0,73.0,50.0,0.0,16363.0,7390.0,2.0,52.0,1.0,2.0,192.0,1.0,1000.0,1500.0,1.0,582.8,582.8,1019.4,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,10.0,AHU02-VAV-10,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU - 2,75a19346-57cc-4dc6-823b-3ed0336adfa8,ROOM,0.0,129.0,1.0,0.0,16127.0,7285.0,2.0,29.0,1.0,1.0,475.7,1.0,1000.0,1500.0,1.0,2378.6,2378.6,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
9.0,0.0,AV400G37,CAV,Dubai,AV400H,FRESHAIR,a500180f-554c-43c5-b75e-a801af2c90c5,ROOM,0.0,5037.0,0.0,0.0,15359.0,6972.0,2.0,37.0,1.0,1.0,3499.0,0.0,1000.0,1500.0,1.0,3499.0,3499.0,3700.0,0.0,0.0,0.0,2.0,1.0,28.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,125mm-183,VAV183,FF,FIRST FLOOR,HF-183,64aab631-04c2-41c2-a0a0-10fb053c2a7f,ROOM,0.0,183.0,4.0,0.0,12507.0,5781.0,2.0,56.0,1.0,1.0,86.64955057,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,547.0814762,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,64.6984,120.0
2.0,42.0,VAV-81,VAV-81,VAV-81,VAV-81,AHU-01,cd3b3957-d0bb-4fd2-9a75-cc47c54c30bb,ROOM,0.0,346.0,0.0,0.0,24719.0,10657.0,2.0,46.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,764.6,764.6,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,10.0,R-VAV - 14,VAV,VAV,VAV,AHU-01,0a767575-7131-4acc-a38c-4e893a7a5b32,ROOM,0.0,114.0,0.0,0.0,25806.0,10528.0,2.0,14.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,0.0,VAV PID-125,196,2,0,VAV-196,342eb2c0-9f6a-4fd5-a4b9-0008f32f9b99,ROOM,0.0,196.0,25.0,0.0,5022.0,2549.0,3.0,26.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,561.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,37.0,VAV_38,VAV_38,WS,VAV_38,TWITZA,4327510e-0f69-4c8a-a110-001eb8bb810e,ROOM,0.0,5038.0,0.0,0.0,10908.0,5130.0,1.0,41.0,1.0,1.0,65.42056075,1.0,1000.0,1500.0,1.0,654.2056075,654.2056075,765.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,15.0,VAV-1F-11_2_G FLR,ZoneEase VAV,Zone 2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Zone 2,52247aeb-9ed9-41ed-91e8-48bfc1772d54,ROOM,0.0,466.0,0.0,0.0,4454.0,2347.0,2.0,9.0,1.0,2.0,178.39445,1.0,1000.0,1500.0,1.0,594.9008499,594.9008499,846.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,213.9154982,120.0
2.0,0.0,CDB-12,2F-VAV-136,2F-VAV-136,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-VAV-136,5c057b76-f94b-4357-a95a-57a322e28c32,ROOM,0.0,2136.0,93.0,0.0,14618.0,6672.0,2.0,10.0,1.0,2.0,612.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3808.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,149.0,120.0
2.0,18.0,05-23-109--150-1539,AHU-01/R VAV-19,n.a,DVS 150,AHU-01,9d071b4f-a605-4077-8723-45b4c7e97109,ROOM,0.0,3319.0,0.0,0.0,15520.0,7044.0,2.0,19.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,233.0,120.0
2.0,9.0,VAV-L6-10,VAV,L6,VAV-L6-10,Tower,869485b0-af04-4ef3-ac75-181ad22537f8,ROOM,0.0,10.0,0.0,0.0,1387.0,1104.0,2.0,10.0,1.0,2.0,246.0,1.0,1000.0,1500.0,1.0,820.0,820.0,1651.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-100,VAV53,VAV53,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-53,05e57d18-1b12-498d-b84c-dd9bcc31ea9f,ROOM,0.0,1304.0,52.0,0.0,25621.0,11052.0,3.0,53.0,1.0,1.0,38.2,1.0,1000.0,1500.0,1.0,254.9,254.9,280.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,36.0,VAV-36-01,20F VAV 36-01,LHS,LHS,AHU-01,5894513d-cf3f-47c5-9aca-59c25e28865c,ROOM,0.0,20037.0,0.0,0.0,23398.0,10073.0,2.0,38.0,1.0,1.0,289.0,0.0,1000.0,1500.0,1.0,1445.0,1445.0,2805.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
4.0,2.0,2B-16F-V8H-11,2B-16F-V8H-11,2B-16F-11,V8H_VAV-50E1-08,B,57bd0b91-fec9-4dbf-b587-84f8c64b1f3d,ROOM,0.0,2416011.0,1.0,0.0,25824.0,8125.0,2.0,11.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADR-04X04,6F-AHU-1-VAV-17,6F-AHU-1-VAV-17,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-AHU-1-VAV-17,67dfc6ef-df61-4aef-9333-ceab0cfc3fe0,ROOM,0.0,6017.0,8.0,0.0,15666.0,7107.0,2.0,17.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,510.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,143.0,120.0
2.0,5.0,02-24-696--200-13607,B04/DB 4-VAV-L1-51,N.A,DVS-200,B04,298a6899-d723-4270-a711-279239dc7b8c,ROOM,0.0,1051.0,0.0,0.0,20224.0,8793.0,2.0,56.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,198.0,120.0
3.0,4.0,5,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,3626700e-df06-4aeb-880f-b2bcca9e0539,ROOM,0.0,274005.0,0.0,0.0,9456.0,4540.0,2.0,5.0,1.0,2.0,332.0,1.0,1000.0,1500.0,1.0,1105.0,1105.0,1105.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,0.0,VAV PID-250,47,VAV-01-09,0,47VAV PID-250,b2813faa-55bf-4aa2-bb3b-2dc2ec555928,ROOM,0.0,47.0,8.0,0.0,3334.0,1894.0,3.0,47.0,1.0,2.0,163.2,1.0,1000.0,1500.0,1.0,1632.0,1632.0,1795.2,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-250,VAV35,VAV-35,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-35,32d5c099-aa37-4637-812b-3a2ad08dc2b1,ROOM,0.0,1035.0,34.0,0.0,25808.0,11135.0,3.0,35.0,1.0,1.0,267.6,1.0,1000.0,1500.0,1.0,1784.0,1784.0,1962.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,75.0,EVAV-76,EVAV-76,EVAV-76,EVAV-76,AHU-01,882ae7e3-e8a4-4ee3-9544-ace136e80e68,ROOM,0.0,979.0,0.0,0.0,25172.0,10861.0,2.0,79.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,679.6,679.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV-PID-O-300,VAV-103,VAV-103,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-103,ce0ce712-f2cb-4b0b-ae2e-b6e8c67a2683,ROOM,0.0,1403.0,33.0,0.0,23828.0,10260.0,3.0,103.0,1.0,1.0,382.3,1.0,1000.0,1500.0,1.0,2548.5,2548.5,2803.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,10.0,11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,da1d413c-8cc7-42a5-b268-0f3314ffb39e,ROOM,0.0,33.0,0.0,0.0,25613.0,11048.0,2.0,11.0,1.0,2.0,135.0,1.0,1000.0,1500.0,1.0,849.0,849.0,849.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,11.0,VAV-12,VAV 12,WING A,RHS,WING-A-AHU-01,334d3615-1688-46ce-8ae3-9dfea4e6368d,ROOM,0.0,13.0,0.0,0.0,22916.0,9869.0,2.0,13.0,1.0,1.0,782.0,0.0,1000.0,1500.0,1.0,3910.0,3910.0,5559.0,1.0,4.0,8.0,3.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,100.0
13.0,1.0,30,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-2(右),0c719c36-4d0a-4d7b-8f94-eabdcdf36957,ROOM,0.0,270630.0,2.0,0.0,13132.0,6000.0,2.0,30.0,1.0,2.0,261.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,0.0,04-24-24--575X250-1165,5TH FLR/AHU-2/VAV-07,N.A,DVFO-CCB-575X250,AHU-2,f193bf6b-efa5-44af-b98f-cabdd9bc12c0,ROOM,0.0,5207.0,0.0,0.0,21822.0,9433.0,2.0,51.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,3400.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,266.0,120.0
2.0,0.0,DVS150,A1 VAV 17,A1 VAV 17,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A1 VAV 17,bb7aecfe-d2f0-4e2c-acf2-638d84914f03,ROOM,0.0,217.0,16.0,0.0,9292.0,4475.0,2.0,17.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,129.0,120.0
2.0,9.0,1145,1A-11F-V8-06,1A-11F-35,V8_VAV-5000-08,A,2b6a39db-ba74-4362-8e68-1a332f5f263a,ROOM,0.0,2111035.0,0.0,0.0,16335.0,7377.0,2.0,35.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,36.0,VAV-L10-5,V2-5,F10-37,VAV-L10-5_VAV-5000-08,1,8b0718fb-91e1-43e5-9148-efdc322e4926,ROOM,0.0,1001037.0,0.0,0.0,10584.0,2039.0,2.0,37.0,1.0,2.0,125.0,1.0,1000.0,1500.0,1.0,1090.0,1090.0,1361.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,600.0,2000.0,1.0,0.0,104.0,120.0
2.0,0.0,VAV-PID-O-125,VAV-23,VAV-L12-AHU2-002 ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-23,4f07010a-f6f2-4550-8097-a84134dce445,ROOM,0.0,1775.0,22.0,0.0,17777.0,7870.0,3.0,23.0,1.0,1.0,72.9,1.0,1000.0,1500.0,1.0,486.3,486.3,641.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,9.0,725,1A-7F-V8-26,1A-7F-55,V8_VAV-5000-08,D,93a29e8c-afb4-4759-a3c1-1ce88f2c120a,ROOM,0.0,2107055.0,3.0,0.0,16441.0,7377.0,2.0,55.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,6.0,7,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,三工况变风量蝶阀,7960ba7c-c632-4ab0-a72d-edd7c3e4be1c,ROOM,0.0,271052.0,0.0,0.0,9041.0,4379.0,2.0,7.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,400.0,400.0,400.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,38.0,120.0
4.0,2.0,1A_18F_V8H_25,1A_18F_V8H_25,1A_18F_25,V8H_VAV_50E1_08,D,eeef2959-12db-4787-80f4-f23ea3a88f5e,ROOM,0.0,2118025.0,3.0,0.0,16588.0,7477.0,2.0,25.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,7.0,1A_10F_V8_04,1A_10F_V8_04,1A_10F_33,V8_VAV_5000_08,A,77257de7-7a6a-4bb6-9c50-e2fdfea826fd,ROOM,0.0,2110033.0,0.0,0.0,16714.0,7530.0,2.0,33.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,i623082368,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,PID-8,50b130ad-e544-4032-a326-d7f66f554e3f,ROOM,0.0,1.0,0.0,0.0,16752.0,7549.0,2.0,1.0,0.0,1.0,297.0,0.0,1000.0,1500.0,1.0,1530.0,1530.0,1930.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
4.0,9.0,1B-23F-V8H-13,1B-23F-V8H-13,1B-23F-27,V8H_VAV-50E1-08,B,016d6de3-d158-4b04-8e04-934c29480878,ROOM,0.0,2323027.0,1.0,0.0,25822.0,8129.0,2.0,27.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,17.0,RSV-TU-1-I-06-14,RSV-TU-1-I-06-14,VAC-315,RSV-TU-1-I-06-14,1,8b3b351b-5593-42e7-a1fa-351f022f32a9,ROOM,0.0,315.0,0.0,0.0,23021.0,9911.0,2.0,15.0,1.0,2.0,571.2,1.0,1000.0,1500.0,1.0,714.0,714.0,1190.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,390.0,120.0
2.0,0.0,DVS-200,17F-A2-VAV-28,17F-A2-VAV-28,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,17F-A2-VAV-28,0aac536f-c0b8-4aae-ae49-c8f0253f7e74,ROOM,0.0,1758.0,57.0,0.0,6151.0,3153.0,2.0,58.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1948.2,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,12.0,V-8-19-188-DVS-150/808,AHU-5/15F-VAV-143/LHS,2P OFFICE,DVS 150,AHU-05,d1be7dfa-1437-4764-bdd9-9b807b86503c,ROOM,0.0,4143.0,4.0,0.0,3060.0,1790.0,2.0,63.0,1.0,2.0,128.0,1.0,1000.0,1500.0,1.0,612.0,612.0,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,203.0,120.0
4.0,3.0,1897,1A-18F-V8H-17,1A-18F-17,V8H_VAV-50E1-08,C,f72e9cec-e297-4a44-b052-aacde7919810,ROOM,0.0,2118017.0,2.0,0.0,16441.0,7377.0,2.0,17.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,25.0,1A_6F_C12_2,1A_6F_C12_2,1A_6F_103,C12_CAV_5000_12,A,243c3d69-32fb-4f73-8370-f86c84b0ce60,ROOM,0.0,2106103.0,0.0,0.0,16435.0,7416.0,2.0,103.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,0.0,DVS 200,7F-VAV-25,7F-VAV-25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-VAV-25,41bbdab3-ca78-45f5-8e00-799c5457b0ab,ROOM,0.0,725.0,24.0,0.0,11167.0,5233.0,2.0,25.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1530.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0,VAV 01,VAV,CABIN,TESTING,CABIN,d2b2def7-8cfa-470a-8df5-4b0cddadc519,ROOM,1.0,101.0,0.0,0.0,16426.0,7415.0,1.0,1.0,1.0,1.0,70.0,1.0,1000.0,1500.0,1.0,765.0,765.0,765.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,19.0,20,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b63d7cf0-baa7-432e-a61b-bab48d63cbf7,ROOM,0.0,36.0,0.0,0.0,12298.0,5644.0,1.0,36.0,1.0,1.0,180.0,1.0,1000.0,1500.0,1.0,5000.0,1728.0,0.0,,4.0,4.0,2.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-150,VAV8,VAV8,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-8,cf6cf0df-ac3e-42d1-8081-0c1d00af1ac9,ROOM,0.0,8.0,7.0,0.0,18070.0,7974.0,3.0,8.0,1.0,1.0,89.2,1.0,1000.0,1500.0,1.0,594.7,594.7,654.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV 44,VAV 44,Test room 9 ‐ Ante room,SA VAV,VAV 44,adca75ea-6605-4382-8d30-be479bfb4208,ROOM,0.0,1044.0,9.0,0.0,24094.0,10374.0,1.0,44.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,764.6,764.6,841.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,17.0,RVAV-02-02,FIRST FLOOR,WELLNESS RM - GENTS,WELLNESS RM - GENTS,FIRST FLOOR,ccba7df0-7de0-46b9-9fa3-3fc9a22c9ad8,ROOM,0.0,1028.0,0.0,0.0,28099.0,12026.0,1.0,28.0,1.0,1.0,43.0,1.0,1000.0,1500.0,1.0,425.0,425.0,952.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
6.0,27.0,TC-28,170232,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,4477b8c7-7200-48cf-b48e-a224cd2dd859,ROOM,0.0,170232.0,0.0,0.0,9228.0,3833.0,2.0,32.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
13.0,16.0,FPB-L36-17,F3H-17,F36-17,FPB-L36-17_FDV-50W2-2010,1,86facd5e-1170-493e-a08e-8cd02a48ad64,ROOM,0.0,1003617.0,0.0,0.0,6113.0,2066.0,2.0,17.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,0.0,DVS-200,VAV-2,VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-2,e718dc6a-bf2c-4225-a36b-cc2f8eafbfed,ROOM,0.0,1402.0,1.0,0.0,7982.0,3855.0,2.0,2.0,1.0,2.0,127.5,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,VAV-PID-SL-150,VAV -31,6 MR-1,0,VAV-31,0ea51906-1f9a-48ab-a971-c56f108529a2,ROOM,0.0,31.0,3.0,0.0,1740.0,1285.0,3.0,31.0,1.0,2.0,33.0,1.0,1000.0,1500.0,1.0,330.0,330.0,3800.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV PID-125,VAV-69,AHU-2-VAV-19,0,VAV-69,38f15b22-30d3-4d06-8d30-2c4a363009c2,ROOM,0.0,69.0,18.0,0.0,10320.0,4895.0,3.0,69.0,1.0,1.0,40.77625909,1.0,1000.0,1500.0,1.0,271.8417273,271.8417273,299.0259,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
4.0,0.0,T2.54,T2_54,FCU2,VAV,T2.54,edc1e499-80d1-4a9f-9a17-adaec62619e0,ROOM,1.0,101217.0,6.0,0.0,1731.0,1280.0,2.0,60.0,1.0,2.0,2592.0,1.0,1000.0,1500.0,1.0,2678.4,4464.0,6500.0,0.0,0.0,0.0,2.0,1.0,26.0,20.0,0.0,0.0,1.0,1.0,20.0,120.0
2.0,630.0,VB-10-12F-1A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b9f3fea1-70cf-4f0f-b5f4-b6ad4d143771,ROOM,0.0,12113.0,0.0,0.0,26500.0,11419.0,2.0,3.0,1.0,2.0,540.0,0.0,1000.0,1500.0,1.0,1455.0,1455.0,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,1.0,3-19-456-DVS-350-2757,C4-5F-VAV-02,C4,DVS-350,N.A,780ee2c3-1b57-4b8c-a0d0-0dde69fbdcfa,ROOM,0.0,290.0,0.0,0.0,1489.0,1180.0,2.0,90.0,1.0,2.0,527.0,1.0,1000.0,1500.0,1.0,3426.0,3426.0,5440.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,249.0,120.0
2.0,0.0,VAV PID-250,36,ROOM-2,0,VAV-36,0f3eb19f-e6ce-4a04-b33d-ef3cf6748044,ROOM,0.0,36.0,1.0,0.0,5471.0,2813.0,3.0,36.0,1.0,2.0,201.96,1.0,1000.0,1500.0,1.0,2019.6,2019.6,2221.56,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
4.0,0.0,MX-25-7827,MX-PI-90,MEETING ROOM,AHU-AT-08,MEETING ROOM,3ee93c47-c36c-4695-9986-f061df13ceec,ROOM,0.0,7827.0,0.0,0.0,27206.0,11701.0,2.0,6.0,1.0,2.0,223.2,1.0,1000.0,1500.0,1.0,223.2,745.2,990.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,68.0,120.0
2.0,29.0,VAV-30,VAV-30,CIV-08,RVAV-30,AHU-1,0e38ebe9-6a8f-48ec-b5d1-7c439f1f83d6,ROOM,0.0,1031.0,0.0,0.0,24114.0,10273.0,1.0,31.0,1.0,1.0,339.8,0.0,1000.0,1500.0,1.0,1699.0,1699.0,2123.8,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,4.0,RVAV - 5,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,7c64476a-ab3b-45f9-ad97-8dbcb75e3cbb,ROOM,0.0,1108.0,0.0,0.0,17964.0,7933.0,2.0,8.0,1.0,1.0,168.2,1.0,1000.0,1500.0,1.0,1682.0,1682.0,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,0.0,DVS150,vav_31,vav_31,vav_31,vav_31,efe7e28f-7ff4-45a8-ade9-869c58180d35,ROOM,0.0,5031.0,30.0,0.0,10271.0,4874.0,2.0,31.0,1.0,1.0,84.95053978,1.0,1000.0,1500.0,1.0,849.5053978,849.5053978,1019.406477,0.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
3.0,0.0,TU-12-1,L16-01-VAV-01,L16-01-VAV-01,L16-01-VAV-01,16L-E,4c44f7d0-a982-49d0-8251-740730013882,ROOM,0.0,16001.0,0.0,0.0,28509.0,12166.0,2.0,1.0,1.0,2.0,374.4,1.0,1000.0,1500.0,1.0,2430.0,2430.0,4000.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,300.0,120.0
2.0,76.0,"TB-9B,10B,11B-12",ZoneEase VAV,2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,ae1de56a-8acf-4eff-bfeb-65bfc405ee0a,ROOM,0.0,10022.0,0.0,0.0,7091.0,3656.0,2.0,77.0,1.0,2.0,1627.2,1.0,1000.0,1500.0,1.0,2304.0,2304.0,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,0.0,DVS-300,4F-Z1-VAV-11,4F-Z1-VAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-Z1-VAV-11,71d8e962-94e5-4a25-b3a7-9cb95eca0dd7,ROOM,0.0,1811.0,10.0,0.0,5591.0,2875.0,2.0,11.0,1.0,2.0,646.0,1.0,1000.0,1500.0,1.0,3272.5,3272.5,4314.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,14F_A3_VAV_24,14F_A3_VAV_24,WS,14F_A3_VAV_24,14F_A3_VAV_24,060966dd-e63f-4858-a4a5-44acddd64764,ROOM,0.0,1424.0,4.0,0.0,9796.0,4667.0,1.0,28.0,1.0,1.0,50.0,1.0,1000.0,1500.0,1.0,595.0,595.0,1101.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,71.0,120.0
2.0,50.0,551,1A-5F-V6-17,1A-5F-51,V6_VAV-5000-06,C,07ac7498-a70b-4a13-af19-8c3144c37394,ROOM,0.0,2105051.0,0.0,0.0,16441.0,7377.0,2.0,51.0,1.0,1.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,01-23-582--150-24977,vav-18,n.a,DVS-150,n.a,aa3f6d9e-b987-4dcc-a6c6-4b3c65bbfa57,ROOM,0.0,1018.0,0.0,0.0,13590.0,6191.0,2.0,18.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,816.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,99.0,120.0
2.0,0.0,CDB-10,2F-BB-VAV-23,2F-BB-VAV-23,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-BB-VAV-23,7e1e93a9-82aa-49db-ae5d-b6825c4d27d1,ROOM,0.0,223.0,22.0,0.0,11405.0,5331.0,2.0,23.0,1.0,2.0,391.0,1.0,1000.0,1500.0,1.0,1955.0,1955.0,2669.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,231.0,120.0
2.0,1.0,08-22-74--250-17895,20F-A4-CSU-VAV-2,N.A,DVS-250,AHU-4,d2a3c15b-a122-412d-9e03-ce53071f1da4,ROOM,0.0,2044.0,3.0,0.0,11608.0,5408.0,2.0,44.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,2.0,03-22-360-CNTRLR-140,VAV-1-3,,CDB-ITP-14,,befce68d-4a17-40f5-8194-3723ff8b03a0,ROOM,0.0,103.0,0.0,0.0,10157.0,4823.0,2.0,68.0,1.0,1.0,816.0,1.0,1000.0,1500.0,1.0,4080.0,4080.0,5559.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,35.0,12-05-01B,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,462cea6b-404e-47a9-9071-b305e71f1311,ROOM,1.0,120501.0,0.0,0.0,12331.0,5691.0,0.0,9.0,1.0,2.0,345.0424929,1.0,1000.0,1500.0,1.0,1868.894238,1868.894238,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,VAV/L14/01,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,2587a5d5-dc49-4aa6-8cc0-1eaef9edb53d,ROOM,0.0,14201.0,7.0,0.0,4333.0,2298.0,2.0,1.0,1.0,2.0,459.0,1.0,1000.0,1500.0,1.0,1189.0,1189.0,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,27.0,11-23-510--200-8054,16th flr/VAV-73,,DVS-200,,7e997536-4728-4767-8213-ea09b4a894a5,ROOM,0.0,16073.0,0.0,0.0,18509.0,8156.0,2.0,73.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,94.0,120.0
2.0,6.0,02-23-610--200-25212,7TH F -AHU-02\RVAV-32,N.A,DVS-200,AHU-02,3e2f3e79-b219-4091-850e-c73f52c06a7a,ROOM,0.0,11059.0,1.0,0.0,13802.0,6248.0,2.0,16.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1224.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,75.0,120.0
2.0,0.0,DVS-250,AHU-704-VAV-67,AHU-704-VAV-67,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-704-VAV-67,c2309cf3-9699-435d-af70-af354f6ce8f7,ROOM,0.0,1767.0,66.0,0.0,7984.0,3992.0,2.0,67.0,1.0,2.0,272.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,3029.4,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,167.0,120.0
2.0,0.0,ADR-04X04,8F-AHU-4-VAV-16,8F-AHU-4-VAV-16,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-AHU-4-VAV-16,0b590f27-6350-4f35-b5ca-f5408307d360,ROOM,0.0,8070.0,57.0,0.0,18833.0,7039.0,2.0,70.0,1.0,2.0,42.5,1.0,1000.0,1500.0,1.0,425.0,425.0,510.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,0.0,CDB-08,8F-A4 -RVAV-99,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-A4 -RVAV-99,a870ee7f-5d7f-40d2-968d-ad9457c16d6e,ROOM,0.0,8099.0,99.0,0.0,23549.0,10141.0,2.0,99.0,1.0,2.0,323.0,1.0,800.0,1250.0,1.0,1615.0,1615.0,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,97.0,120.0
2.0,21.0,1A_17F_V6_10,1A_17F_V6_10,1A_17F_69,V6_VAV_5000_06,A,f866d572-47af-434c-ad4e-33ff294a771b,ROOM,0.0,2117069.0,0.0,0.0,16698.0,7525.0,2.0,69.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,48.0,8-19-178-DVS-150/256,AHU-4/13F-VAV-108/RHS,AHU-4,DVS 150,,0b177e02-aa5a-4372-8135-24d0b2d214b8,ROOM,0.0,2108.0,0.0,0.0,3028.0,1731.0,2.0,28.0,1.0,2.0,98.6,1.0,1000.0,1500.0,1.0,469.2,469.2,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,166.0,120.0
2.0,0.0,10-24-548--200-9372,VAV-1,N.A,DVS-200,N.A,b7e38835-b770-4a64-8efa-6e300c72a85a,ROOM,0.0,1022.0,0.0,0.0,25635.0,11058.0,2.0,22.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,244.0,120.0
2.0,30.0,6F-VAV31(R),6F-VAV31(R),6F-VAV31(R),6F-VAV31(R),AHU-01,31093bd6-5e7f-4cb9-8f7d-7d68707ec691,ROOM,0.0,634.0,0.0,0.0,24721.0,10658.0,2.0,34.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,169.9,169.9,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV PID-SL-250,84,VAV-5TH-AHU 1-25,0,VAV-84,4615311c-f727-45cc-9f27-289297893983,ROOM,0.0,84.0,83.0,0.0,4629.0,2418.0,3.0,84.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,2040.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-F 100,VAV46,RIGHT SIDE,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-46,1ab2e62c-36fe-4e0d-a9ef-b6638dbed07b,ROOM,0.0,873.0,45.0,0.0,21979.0,8698.0,3.0,46.0,1.0,1.0,38.2,1.0,1000.0,1500.0,1.0,254.9,254.9,280.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-ITP-04,9F-VAV-39,9F-VAV-39,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-VAV-39,bb497475-2703-496b-adc8-924ff884249c,ROOM,0.0,9039.0,39.0,0.0,12620.0,5824.0,2.0,40.0,1.0,2.0,23.12,1.0,1000.0,1500.0,1.0,231.2,231.2,391.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,0.0,VAV PID-250,VAV25,VAV-25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-25,bddf1e98-5726-4cce-8437-3ed7cd40646e,ROOM,0.0,1242.0,24.0,0.0,21774.0,9415.0,3.0,25.0,1.0,1.0,264.5,1.0,1000.0,1500.0,1.0,1763.6,1763.6,1939.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,5.0,VAV6,VAV1306,Level 13,Level 13 VAV6,AHU15,c2fe9649-7ea6-49fb-af76-ce1f73d1fa20,ROOM,0.0,1306.0,0.0,0.0,3761.0,1959.0,2.0,6.0,1.0,2.0,370.0,1.0,1000.0,1500.0,1.0,670.0,670.0,720.0,1.0,0.0,0.0,2.0,1.0,30.0,18.0,0.0,0.0,1.0,1.0,150.0,120.0
6.0,10.0,TC-11,80115,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,6e4ab307-8bf4-4a7e-8d57-1a760136d3a8,ROOM,0.0,80115.0,0.0,0.0,7525.0,3825.0,2.0,15.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
19.0,0.0,box479,object369,location369,description369,room369,368#0#0,ROOM,1.0,479.0,0.0,0.0,327.0,327.0,4.0,36.8,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
9.0,0.0,4 inch,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9,1ce552d6-043f-49e7-b857-9b087ec28a2a,ROOM,0.0,38.0,0.0,0.0,12395.0,5732.0,2.0,9.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,153.0,282.0,0.0,1.0,1.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,0.0,250.0,120.0
1.0,744.0,Box 745,1,1,1,Room 1,0#0#0,ROOM,0.0,745.0,0.0,0.0,332.0,332.0,2.0,67.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,15.0,03-19-482-DVS-350-4434,4TH FLR / AHU 3 / VAV - 22,AHU-3,DVS-350,,42cb8cdf-560d-47a5-92cb-bb06bbd38479,ROOM,0.0,39.0,0.0,0.0,2469.0,1260.0,2.0,39.0,1.0,2.0,884.0,1.0,1000.0,1500.0,1.0,4420.0,4420.0,5100.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,262.0,120.0
2.0,41.0,TC-42,60346,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,dedb338f-851f-4632-9995-3646f4ba017a,ROOM,0.0,60346.0,0.0,0.0,9228.0,3833.0,2.0,46.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,16.0,08-22-215--150-18089,VAV-30,N.A,DVS-150,N.A,8df35473-99a3-41e7-ac64-a6279f9d23ad,ROOM,0.0,2017.0,0.0,0.0,11910.0,5418.0,2.0,17.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,154.0,120.0
2.0,38.0,VAV-39,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,959f499a-0f35-4f0b-8b05-90d747eb78b6,ROOM,0.0,142.0,0.0,0.0,19805.0,8642.0,2.0,42.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,594.7,594.7,934.5,1.0,4.0,4.0,2.0,1.0,25.0,21.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,15.0,2B-15F-V8-29,2B-15F-V8-29,2B-15F-63,V8_VAV-5000-08,D,7a07bde3-2c69-4ea2-8c19-4767e2becca9,ROOM,0.0,2415063.0,3.0,0.0,18477.0,8125.0,2.0,63.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,26.0,08-24-388--150-7530,AHU-1/RVAV-28,N.A,DVS150,AHU-1,0c456dd2-a874-44f0-8715-eda2eb25995c,ROOM,0.0,23128.0,0.0,0.0,24465.0,10549.0,2.0,28.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,170.0,170.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,249.0,120.0
2.0,25.0,2A-6F-V6-16,2A-6F-V6-16,2A-6F-65,V6_VAV-5000-06,B,3ae3fb69-4831-4d70-a632-9b4527d5d6f8,ROOM,0.0,2206065.0,1.0,0.0,16436.0,7418.0,2.0,65.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,VAV-L5-S-6,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,S,3cc40dfb-01c1-44b2-b7bc-92caf67d065b,ROOM,0.0,50106.0,1.0,0.0,22183.0,8699.0,1.0,6.0,1.0,1.0,428.1,1.0,1000.0,1500.0,1.0,1427.2,1427.2,2293.7,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,0.0,8F VAV 34,8F VAV 34,AHU 02,RHS,AHU 02,83bd04f3-655d-4f80-a258-144f2b650e10,ROOM,0.0,8034.0,1.0,0.0,27240.0,10460.0,2.0,35.0,1.0,1.0,272.0,0.0,1000.0,1500.0,1.0,1360.0,1360.0,1785.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,4.0,03-24-818-54-200-16061,2ND FLR/VAV-5,N.A,DVS-200,N.A,54804e55-a819-490c-ad22-43ecc80816ae,ROOM,0.0,2005.0,0.0,0.0,21252.0,9209.0,2.0,67.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,270.0,120.0
12.0,0.0,VAVH-05-GF-06,VAVH-05-GF-06,BREAST CONSULT-311,VAVH-05-GF-06,BREAST CONSULT-311,3d61883d-f240-47ab-acb2-904d3d020916,ROOM,0.0,740.0,88.0,0.0,15503.0,7036.0,2.0,6.0,1.0,1.0,397.9,0.0,1000.0,1500.0,1.0,770.4,770.4,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,30.0
1.0,673.0,Box 674,1,1,1,Room 1,0#0#0,ROOM,0.0,674.0,0.0,0.0,332.0,332.0,2.0,109.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,1.0,VAV-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,2c713199-410b-448b-afc6-2de3897932d3,ROOM,0.0,1105.0,0.0,0.0,16958.0,7612.0,2.0,5.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,696.6,696.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,1.0,378-CCS-1-1st F-AHU-01-VAV-11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,JOINT SECRETERY CABIN,9e32ce15-d9b9-4452-8f28-7d404898e1a9,ROOM,0.0,548.0,1.0,0.0,23119.0,9952.0,2.0,40.0,1.0,2.0,204.0,1.0,1000.0,1500.0,,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
3.0,2.0,127,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TBVAV-S-T100-10-O,8fc12f10-ba66-461f-a936-1f2668d2728d,ROOM,0.0,127.0,0.0,0.0,25858.0,11150.0,2.0,127.0,1.0,2.0,425.0,1.0,1000.0,1500.0,1.0,2430.0,2430.0,2430.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,14.0,VAV 15,VAV 15,LHS,LHS,AHU 03,c2b73316-87c9-4b11-958a-061c573bc9e9,ROOM,0.0,3015.0,0.0,0.0,27878.0,10336.0,2.0,16.0,1.0,1.0,91.0,0.0,1000.0,1500.0,1.0,457.0,457.0,680.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,242.0,100.0
2.0,0.0,VAV10,vav10,1,1,1,0e039965-f8fe-4891-8855-fb82ecba86d1,ROOM,1.0,110.0,0.0,0.0,26677.0,11486.0,1.0,10.0,1.0,2.0,2142.0,,1000.0,1500.0,1.0,2142.0,2142.0,3644.4,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
6.0,10.0,TC-11,400115,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,7e3cf8ef-1705-4185-8d42-4194f4bd7988,ROOM,0.0,400115.0,0.0,0.0,9227.0,3834.0,2.0,15.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
4.0,3.0,1A_9F_V8H_08,1A_9F_V8H_08,1A_9F_08,V8H_VAV_50E1_08,B,f07d1956-9062-44c3-afdf-2913d836962d,ROOM,0.0,2109008.0,1.0,0.0,16588.0,7477.0,2.0,8.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,9.0,VAV-10,VAV10,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e01d67f-7f45-41e4-b910-67df9f4b6afb,ROOM,0.0,9009.0,0.0,0.0,14925.0,6618.0,2.0,11.0,1.0,2.0,150.0,1.0,1000.0,1500.0,1.0,400.0,400.0,854.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,28.0,2A-8F-V6-A07,2A-8F-V6-A07,2A-8F-91,V6_VAV-5000-06,B,f8a7ecea-82d3-4b06-809b-ef5925e16293,ROOM,0.0,2208091.0,1.0,0.0,25823.0,8124.0,2.0,91.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,CCS-3-1st F-AHU-09-VAV-71,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORK HALL - MTS,700bc721-228e-41ba-bc92-7f186e66a33c,ROOM,0.0,127.0,26.0,0.0,23451.0,8181.0,2.0,127.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,19.0,1B-17F-V6-05,1B-17F-V6-05,1B-17F-61,V6_VAV-5000-06,A,b2410058-211a-4059-8902-2341a4ce7022,ROOM,0.0,2317061.0,0.0,0.0,16432.0,7417.0,2.0,61.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,24.0,1A_15F_V6_40,1A_15F_V6_40,1A_15_99,V6_VAV_5000_06,D,8c3d9b0c-3dde-49c0-afbd-ac482657f64e,ROOM,0.0,2115099.0,3.0,0.0,16435.0,7416.0,2.0,99.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
6.0,57.0,TC-58,200462,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a59072df-9880-4270-b364-4ce8119f0919,ROOM,0.0,200462.0,0.0,0.0,9228.0,3833.0,2.0,62.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,4.0,"200 CFM 6"" DIA 31",ZoneEase VAV,VAV-31,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-4,f40ed469-fdc9-43cd-8094-9db96c8c2d4d,ROOM,0.0,32.0,3.0,0.0,26403.0,11380.0,2.0,32.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,2.0,CCS-3-2nd F-AHU-01-VAV-07,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,"JOINT SECRETERY CABIN,CORRIDOR",50d35555-9802-4d0e-ac79-33099c0d74c7,ROOM,0.0,235.0,1.0,0.0,23451.0,8181.0,2.0,108.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,0.0,I6223123055,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CVAV-PID-10,282535ca-9923-4d1d-bf21-ed0cfdb19069,ROOM,0.0,1.0,0.0,0.0,20916.0,9065.0,2.0,1.0,0.0,1.0,467.0,0.0,1000.0,1500.0,1.0,2550.0,2550.0,2650.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,0.0,VAV-PID-DS-400,VAV90,VAV90,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-90,e5c08b34-fc84-4232-a7e5-0f132eda139a,ROOM,0.0,1417.0,89.0,0.0,26552.0,11438.0,3.0,90.0,1.0,1.0,839.0,1.0,1000.0,1500.0,1.0,5593.1,5593.1,6152.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,62.0,VAV-63,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1063.0,0.0,0.0,3955.0,2134.0,2.0,63.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,20.0,1B-14F-V6-10,1B-14F-V6-10,1B-14F-66,V6_VAV-5000-06,B,f20c3865-272e-40ed-a6f4-67a2ee35e0e6,ROOM,0.0,2314066.0,1.0,0.0,16432.0,7417.0,2.0,66.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-F-150,VAV-40,RHS,0,VAV-40,f5b2df47-ba20-4313-ae6b-e0866b043eb0,ROOM,0.0,539.0,39.0,0.0,9550.0,4579.0,3.0,40.0,1.0,1.0,127.170958,1.0,1000.0,1500.0,1.0,847.806387,847.806387,932.5870257,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,47.0,EVAV-08,EVAV-08,EVAV-08,EVAV-08,AHU-01,cd3b3957-d0bb-4fd2-9a75-cc47c54c30bb,ROOM,0.0,351.0,0.0,0.0,24719.0,10657.0,2.0,51.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,679.6,679.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,9.0,VAV-14,VAV-14,VAV-14,VAV-14,AHU-01&02,cf1dacb5-2a3b-438e-a99c-bc30d2eb4099,ROOM,0.0,313.0,0.0,0.0,27411.0,11780.0,2.0,13.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
