ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,14.0,1A_12F_V6_03,1A_12F_V6_03,1A_12F_62,V6_VAV_5000_06,A,98b6a912-752c-42c5-83e3-29c88fd2260a,ROOM,0.0,2112062.0,0.0,0.0,16606.0,7416.0,2.0,62.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-150,VAV-92,VAV-92,0,VAV-331,a430c578-d167-4a61-8922-d66f463fd598,ROOM,0.0,331.0,91.0,0.0,7164.0,3686.0,3.0,92.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,509.7032387,509.7032387,560.6735625,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,3.0,77-CCS-1-GF-TFA-07-VAV-01,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Fresh Air Riser,07a5e782-cf1b-4c93-85e4-6a039c7bff75,ROOM,0.0,63.0,0.0,0.0,26307.0,11347.0,2.0,63.0,1.0,2.0,510.0,1.0,1000.0,1500.0,,3400.0,3400.0,3580.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,197.0,120.0
2.0,11.0,VAV-11A-02C-03,ZoneEase VAV,TYPE C,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,f38a780f-8cd5-48f1-89f8-6cd3c1cd7f49,ROOM,1.0,604016.0,2.0,0.0,14758.0,6723.0,2.0,40.0,1.0,2.0,2140.733399,1.0,1000.0,1500.0,1.0,3058.190571,3058.190571,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-125,VAV41,VAV41,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-41,2552602d-b874-4f40-87cd-81b285f32f24,ROOM,0.0,1041.0,17.0,0.0,26798.0,11531.0,3.0,41.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-1/7,VAV-1/7,L3,,7,ed840d2d-6421-4115-8bac-1bc07b77355a,ROOM,0.0,2007.0,6.0,0.0,3006.0,1769.0,2.0,7.0,1.0,2.0,6.0,1.0,1000.0,1500.0,1.0,,115.64,237.0,1.0,,2.0,2.0,0.0,28.0,18.0,0.0,0.0,1.0,1.0,250.0,120.0
2.0,0.0,DVS-200,VAV-06,VAV-06,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-06,84b159fb-01a7-45c2-b975-55916dbd9067,ROOM,0.0,1006.0,5.0,0.0,7175.0,3692.0,2.0,6.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,1948.2,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,36.0,TC-37,350341,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e74246c7-f4df-4000-9a0b-dc0ef385e6df,ROOM,0.0,350341.0,0.0,0.0,7548.0,3834.0,2.0,41.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,CDB-14,2F-VAV-57,2F-VAV-57,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-VAV-57,4db3d860-d248-4ead-9e25-50f49c359368,ROOM,0.0,2057.0,35.0,0.0,23184.0,6672.0,2.0,57.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4080.0,4080.0,5270.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,VAV-PID-125,VAV-91,VAV-91,0,VAV-218,a49a6e05-1603-4da4-9469-5ae7b8905c39,ROOM,0.0,218.0,11.0,0.0,13440.0,6130.0,3.0,91.0,1.0,1.0,56.06735625,1.0,1000.0,1500.0,1.0,373.782375,373.782375,411.1606125,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,18.0,1A_15F_V6_14,1A_15F_V6_14,1A_15_73,V6_VAV_5000_06,B,8f236123-98b6-415b-9bc0-1f5dab7c820f,ROOM,0.0,2115073.0,1.0,0.0,16588.0,7477.0,2.0,73.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
10.0,43.0,FPP-B1-E4A4-12-44,FPP-B1-E4A4-10,FPP-B1-E4A4-10,FPP-B1-E4A4-10,1,db9bbf48-6a45-4d0d-b4c9-1b60414ee2bb,ROOM,0.0,10044.0,0.0,0.0,16141.0,7068.0,2.0,44.0,1.0,2.0,372.0,0.0,1000.0,1500.0,1.0,3325.0,3325.0,4000.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,300.0,120.0
8.0,0.0,12003-008,ZoneEase_VAV128,12003,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12003_Conference room 8,66c884d4-5031-4093-85d0-87e52c0e3a22,ROOM,0.0,851228.0,27.0,0.0,7198.0,3700.0,3.0,28.0,1.0,2.0,120.0,1.0,1000.0,1500.0,1.0,950.0,950.0,1250.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,175.0,120.0
2.0,42.0,03-25-940--300-18214,VAV-43,N.A,DVS-300,N.A,d6aa49d3-2338-4c52-8571-53872242f241,ROOM,0.0,1043.0,0.0,0.0,28445.0,12140.0,2.0,43.0,1.0,1.0,595.0,1.0,1000.0,1500.0,1.0,2975.0,2975.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,241.0,120.0
2.0,0.0,VAV PID-150,VAV-15,VAV-15,0,VAV-138,702d3612-e53b-48b9-ac58-62d9d5a13ff7,ROOM,0.0,138.0,14.0,0.0,7162.0,3685.0,3.0,15.0,1.0,1.0,67.96043182,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,747.56475,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
9.0,1.0,CV-7/CAV/R/162-150,ZoneEase VAV,Kuwait,CAV,STAFF.(F) LOUNGE,cd87783a-38c0-40c0-bc51-aaea4dc3a0bb,ROOM,0.0,174.0,0.0,0.0,5585.0,2872.0,3.0,24.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,0.0,435.0,435.0,1.0,4.0,4.0,2.0,1.0,30.0,12.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,34.0,11-22-393--250-21607,VAV-49,N.A,DVS-250,N.A,13f82b06-0d7b-4888-a3a9-5ed69058e622,ROOM,0.0,2049.0,0.0,0.0,12510.0,5785.0,2.0,49.0,1.0,1.0,459.0,1.0,1000.0,1500.0,1.0,2295.0,2295.0,2465.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,116.0,120.0
2.0,10.0,01-23-572--250-24844,AHU 2/VAV-2,N.A,AHU 2/VAV-2,AHU-2,a9ff8a14-8835-4e71-90cf-e5e45811a911,ROOM,0.0,55039.0,3.0,0.0,13536.0,6173.0,2.0,93.0,1.0,1.0,664.7,1.0,1000.0,1500.0,1.0,1955.0,1955.0,2720.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,7.0,02-23-570--725X250-25154,VAV-10,N.A,DVFO-CCB-725X250,N.A,960b39e4-0a6b-4a04-bcc3-3900ae685639,ROOM,0.0,8308.0,0.0,0.0,13689.0,6230.0,2.0,8.0,1.0,1.0,783.36,1.0,1000.0,1500.0,1.0,3916.8,3916.8,4080.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,82.0,120.0
2.0,3.0,VAV-3-16,SVT-510-M-TC-T-TB-CB,S051,Variable Air Volume,S051,73c1c5dd-61d5-405f-9eae-d106a9ac34a0,ROOM,0.0,285.0,6.0,0.0,4080.0,2184.0,2.0,16.0,1.0,2.0,516.5128739,1.0,1000.0,1500.0,1.0,860.8547899,1721.70958,2870.716601,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,248.84,120.0
2.0,6.0,8F-VAV45(R),8F-VAV45(R),8F-VAV45(R),8F-VAV45(R),AHU-02,bc0ee372-95e4-480e-9ca9-072dbea8beb4,ROOM,0.0,848.0,1.0,0.0,24721.0,10658.0,2.0,48.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,764.6,764.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV-PID-DS-250,VAV-60,1ST FLOOR- T2,0,VAV-60,ad8782cb-e8f1-44b3-a1e8-e9d17017df72,ROOM,0.0,60.0,17.0,0.0,10022.0,4755.0,3.0,60.0,1.0,1.0,229.621309,1.0,1000.0,1500.0,1.0,1530.808727,1530.808727,1683.889599,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV PID-150,VAV-84,AHU-4 VAV-16,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-84,242367fe-3047-411c-bad2-bf7a4c30ac4c,ROOM,0.0,1200.0,83.0,0.0,16419.0,7412.0,3.0,84.0,1.0,1.0,87.5,1.0,1000.0,1500.0,1.0,583.2,583.2,641.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,48.0,VAV-L9-17,1,1,VAV-L9-17_VAV-5000-08,1,7da7fb57-144b-44b1-b2ab-4f9281d073ab,ROOM,0.0,1000949.0,0.0,0.0,3691.0,1382.0,2.0,49.0,1.0,2.0,125.0,1.0,1000.0,1500.0,1.0,,1090.0,1075.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,600.0,2000.0,1.0,0.0,104.0,120.0
2.0,0.0,E/140 LPS,MZ floor 6,krma,VAV,X ray room,656a893b-26b3-4908-8d5a-46d59119b7c9,ROOM,0.0,1006.0,5.0,0.0,4761.0,2449.0,3.0,6.0,1.0,2.0,288.0,1.0,1000.0,1500.0,1.0,288.0,576.0,576.0,1.0,4.0,4.0,3.0,0.0,30.0,16.0,0.0,0.0,1.0,0.0,60.0,120.0
2.0,0.0,VAV03,vav03,1,1,1,9f1ecec5-2e29-4af3-8997-e83cd0010c63,ROOM,1.0,103.0,0.0,0.0,22811.0,9820.0,1.0,3.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,792.0,792.0,792.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,0.0,VAV PID-100,VAV-01,L2-AHU 2A,0,VAV-50,3bfd464c-e6fb-432c-b8e9-c65bcb50d155,ROOM,0.0,50.0,0.0,0.0,10234.0,4861.0,3.0,1.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,6F-VAV-21,6F-VAV-21,6F-VAV-21,AHU-02,AHU-02,63525497-596b-41c6-b86c-428f6b60c8d0,ROOM,0.0,6021.0,1.0,0.0,15263.0,6909.0,1.0,21.0,1.0,1.0,142.7,1.0,1000.0,1500.0,1.0,1427.4,1427.4,1699.0,0.0,4.0,4.0,1.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,10.0,1A_14F_V8_10,1A_14F_V8_10,1A_14F_39,V8_VAV_5000_08,B,12775057-93e4-410e-813a-539decea0d6d,ROOM,0.0,2114039.0,1.0,0.0,16714.0,7530.0,2.0,39.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,22.0,5-22-74-DVS-150-13093,1F-A1-VAV-23,N.A,DVS-150,AHU-1,6a90b95d-fe41-4b1d-8abe-605689ab0c49,ROOM,0.0,123.0,0.0,0.0,10838.0,5102.0,2.0,23.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,0.0,VAV PID-F-100,VAV-772,Phone Booth,0,VAV-772,af8f086d-cd93-4ad1-af95-c5180973bb77,ROOM,0.0,772.0,18.0,0.0,15164.0,6892.0,3.0,19.0,1.0,1.0,38.2,1.0,1000.0,1500.0,1.0,254.9,254.9,280.3,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,13.0,2F_VAV_14,2F_VAV_14,Work Station,2F_VAV_14,COMMON,7db09ee5-f13a-42f6-8e3d-b9780a0bb834,ROOM,0.0,214.0,0.0,0.0,12530.0,5792.0,1.0,14.0,1.0,1.0,229.3,1.0,1000.0,1500.0,1.0,2293.0,2293.0,2293.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,79.0,120.0
2.0,2.0,07-24-305--200-5959,8TH FLR/Z1-VAV-03,N.A,DVS-200,Z1,0865674b-db61-4857-9860-5ae51f665b4e,ROOM,0.0,8003.0,0.0,0.0,23783.0,10242.0,2.0,3.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,257.0,120.0
2.0,6.0,1A_6F_V8_03,1A_6F_V8_03,1A_6F_32,V8_VAV_5000_08,A,c6e0e028-86f7-4fe3-a136-5caa68bd340d,ROOM,0.0,2106032.0,0.0,0.0,16500.0,7449.0,2.0,32.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,VAV-4-2,VAV-4-2,VAV-4-2,VAV-4-2,1,b96a51fe-964c-46ba-91b9-b893b39cbd17,ROOM,0.0,1002.0,0.0,0.0,23130.0,9847.0,0.0,2.0,1.0,1.0,360.0,1.0,1000.0,1500.0,1.0,360.0,360.0,535.0,0.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,14.0,2A-8F-V8-20,2A-8F-V8-20,2A-8F-49,V8_VAV-5000-08,C,a1bb4503-f1b4-4b8a-a390-dbc8c8ad73df,ROOM,0.0,2208049.0,2.0,0.0,16436.0,7418.0,2.0,49.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS200,6F-VAV-AHU2-29,6F-VAV-AHU2-29,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-AHU2-29,ef41bea5-b264-462f-8bcf-310e0863dae2,ROOM,0.0,6029.0,28.0,0.0,11711.0,5458.0,2.0,29.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1530.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,236.0,120.0
2.0,0.0,VAV-PID-175,VAV-27,AHU/SF/03,0,VAV-28,67b13dd8-59f0-468a-81d1-dc58b20e971a,ROOM,0.0,87.0,27.0,0.0,8502.0,4174.0,3.0,28.0,1.0,1.0,127.4258097,1.0,1000.0,1500.0,1.0,849.5053978,849.5053978,934.4559375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
3.0,14.0,15,,,,1,dce36248-1481-47be-ab01-ff487baf5bf5,ROOM,0.0,10015.0,0.0,0.0,561.0,507.0,2.0,15.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,15.0,1B-8F-V6-1,1B-8F-V6-1,1B-8F-57,V6_VAV-5000-06,A,8d182352-e4ab-4520-8c57-5995ccd1db62,ROOM,0.0,2308057.0,0.0,0.0,16587.0,7485.0,2.0,57.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,CDB-05,7F-RVAV-8,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-RVAV-8,7abf9b19-7adb-493d-bd52-ec16a3bc5262,ROOM,0.0,7008.0,7.0,0.0,27582.0,11861.0,2.0,8.0,1.0,2.0,85.0,1.0,800.0,1250.0,1.0,425.0,425.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,0.0,VAV 11,VAV 39,9 Pax meeting,VAV 11,VAV 11,b70bbac7-d056-46ba-8467-e7fee5067993,ROOM,0.0,6011.0,8.0,0.0,12169.0,5621.0,1.0,14.0,1.0,1.0,229.3,1.0,1000.0,1500.0,1.0,2293.0,2293.0,2293.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,79.0,120.0
3.0,0.0,VAV76,vav76,1,1,1,04220177-61be-4d4b-b241-870cb828745b,ROOM,1.0,176.0,0.0,0.0,27214.0,11706.0,1.0,76.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,3.0,04-24-39--700X300-1450,GRND FLR/AHU-03/EVAV-29,n.a,DVFO-CCB-700X300,AHU-03,14496484-9e23-4b43-a178-a140a3f3cbab,ROOM,0.0,4029.0,2.0,0.0,22144.0,9556.0,2.0,55.0,1.0,1.0,751.1,1.0,1000.0,1500.0,1.0,3755.6,3755.6,5600.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.0,120.0
9.0,1.0,VAV-04-GF-28,VAV-04-GF-28,MAMMOGRAPHY-290,VAV-04-GF-28,MAMMOGRAPHY-290,e7e5b9f7-869b-49cc-8b30-207e73c70400,ROOM,0.0,783.0,113.0,0.0,25235.0,7036.0,2.0,25.0,1.0,1.0,307.9,0.0,1000.0,1500.0,1.0,504.0,504.0,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,30.0
2.0,86.0,CAV-12-2,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,dc4c786e-1b06-42a7-87b5-3fa9a72adf4b,ROOM,0.0,87.0,0.0,0.0,22212.0,9580.0,2.0,87.0,1.0,2.0,576.0,1.0,1000.0,1500.0,1.0,3600.0,3600.0,3600.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,17.0, EVAV-35,AHU02-EVAV-35,AHU02-EVAV-35,AHU02-EVAV-35,AHU-02,a6824831-0858-47f0-9ff1-1a1acecb12cd,ROOM,0.0,1538.0,1.0,0.0,27197.0,11700.0,2.0,38.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1529.1,1529.1,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
3.0,45.0,46,,,,3,cddc5422-89e4-48d3-b89f-780775980483,ROOM,0.0,10246.0,0.0,0.0,571.0,510.0,2.0,46.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,0.0,AP-PI-SC-150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-45,2c41ebf4-eaa3-4055-b7d6-3cef4cbbc60d,ROOM,0.0,39.0,11.0,0.0,20014.0,8704.0,2.0,39.0,1.0,1.0,102.0,0.0,1000.0,1500.0,1.0,510.0,510.0,765.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,5.0
2.0,6.0,VAV-AHU-5-1-8A,VAV-AHU-5-1-8A,INDUSTRIAL UNIT 05-01,VAV,INDUSTRIAL UNIT 05-01,6ef6e77c-8ebf-47ce-8bc9-d7e4e6f69f09,ROOM,0.0,2354971.0,0.0,0.0,28345.0,4106.0,2.0,27.0,1.0,1.0,1020.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,3400.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,0.0,250.0,120.0
2.0,0.0,125mm-368,VAV368,SI F,SIXTH FLOOR,HSIF-368,873bbb99-c405-477d-a8b5-bdac3a635a0d,ROOM,0.0,368.0,9.0,0.0,12507.0,5781.0,2.0,114.0,1.0,1.0,86.64955057,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,547.0814762,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,64.6984,120.0
3.0,53.0,RSV-TU-1-I-06-(D-SA)-UMP-(F-06-D)-181,VAV-3,VAV-3,单风道（冷暖型）,1,08376ebf-6f26-4dba-8882-f4d3c9917139,ROOM,0.0,10181.0,0.0,0.0,11624.0,5420.0,2.0,54.0,1.0,2.0,375.0,1.0,1000.0,1500.0,1.0,975.0,975.0,1140.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,500.0,120.0
2.0,0.0,VAV/L9/07,ZoneEase VAV,7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7,b10466f4-2eff-4eb6-8fd2-34f891d2ea9c,ROOM,0.0,90207.0,10.0,0.0,4014.0,2159.0,2.0,7.0,1.0,2.0,458.6868,1.0,1000.0,1500.0,1.0,1477.9908,1477.9908,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,36.0,05-22-20-DVS-150-12002,VAV-37,N.A,DVS-150,N.A,1379c6c4-3961-42b6-903d-78368bccb229,ROOM,0.0,2037.0,0.0,0.0,10566.0,4984.0,2.0,37.0,1.0,1.0,105.0,1.0,1000.0,1500.0,1.0,765.0,765.0,935.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
4.0,6.0,1B-9F-V8H-26,1B-9F-V8H-26,1B-9F-48,V8H_VAV-50E1-08,D,6087e616-6aa0-450f-ab5a-8e9d69c0be10,ROOM,0.0,2309048.0,3.0,0.0,25822.0,8129.0,2.0,48.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,21.0,1B-17F-V6-28,1B-17F-V6-28,1B-17F-84,V6_VAV-5000-06,C,de0ee0a0-5842-474a-93c2-07b9a2e475a5,ROOM,0.0,2317084.0,2.0,0.0,25822.0,8129.0,2.0,84.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-150,VAV51,VAV-51,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-51,19ff723f-fef1-4fee-93ff-c80092ba2a65,ROOM,0.0,1051.0,50.0,0.0,25346.0,10932.0,3.0,51.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
9.0,8.0,18,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,三工况变风量蝶阀,c0be68ec-8cb3-4788-b8b3-4e1de1b34d3b,ROOM,0.0,271018.0,0.0,0.0,8926.0,4339.0,2.0,18.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,600.0,600.0,600.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,38.0,120.0
2.0,15.0,09-24-466--300-9773,6th Flr/AHU-02/02/B-VAV-02,n.a,DVS300,AHU-02/02,606c09be-d624-4246-849a-697772b0ad79,ROOM,0.0,6041.0,1.0,0.0,25219.0,10879.0,2.0,41.0,1.0,1.0,442.0,1.0,1000.0,1500.0,1.0,2210.0,2210.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,275.0,120.0
2.0,0.0,VAV PID-O-150,VAV-2,VAV-2,0,VAV-2,b91b582e-3c6a-44f0-ba69-caf68ea9a8e3,ROOM,0.0,2.0,1.0,0.0,9816.0,4677.0,3.0,2.0,1.0,1.0,114.6832287,1.0,1000.0,1500.0,1.0,764.554858,764.554858,841.0103438,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,4.0,03-24-814--150-15960,"AHU-01/VAV-5/Booth - 3,4,5","Booth - 3,4,5",DVS150,AHU-01,2438e9f9-59da-425b-bf58-5b097d327c63,ROOM,0.0,2005.0,0.0,0.0,20882.0,9051.0,2.0,5.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,252.0,120.0
2.0,0.0,126,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,26,cdc6f8ea-a910-447a-856a-54266be10e16,ROOM,0.0,48.0,25.0,0.0,11863.0,5523.0,2.0,27.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,1.0,05-23-93--812.8x254-1745,AHU-01-VAV-3/LHS,N.A,DVFO-CCB-812.8X254,AHU-1,ef761a19-0454-4d36-b3ba-a710449caf84,ROOM,0.0,1080.0,0.0,0.0,15562.0,7059.0,2.0,80.0,1.0,1.0,646.0,1.0,1000.0,1500.0,1.0,3230.0,3230.0,6589.2,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,20.0,6-19-028-DVS-300/2025,11FLR/AHU1/VAV3,AHU-1,DVS-300,N.A,b5874f49-3492-4d2a-a89c-68ad48ead892,ROOM,0.0,1103.0,0.0,0.0,2364.0,1491.0,2.0,3.0,1.0,2.0,680.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,3740.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,133.0,120.0
2.0,22.0,EVAV-28,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-01,1fce6911-beac-448e-96f1-2e840b89c017,ROOM,0.0,526.0,0.0,0.0,16779.0,7560.0,2.0,26.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,424.8,424.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
6.0,40.0,RSV-TU-07-W-041,TU07-W-041,41,TU07-W,3,bd71a8d1-cfcf-4512-a119-c611fcd976b9,ROOM,0.0,10041.0,0.0,0.0,4401.0,2327.0,2.0,41.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,5.0,6,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Room No,ccd63028-a0f6-49ee-b499-345461b30a62,ROOM,0.0,28.0,0.0,0.0,18992.0,8335.0,2.0,7.0,1.0,2.0,378.0,1.0,1000.0,1500.0,1.0,378.0,378.0,684.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,2.0,11-23-515--748X350-8502,AHU-13/OVAV-11,N.A,DVFO-CCB-748X350,AHU-13,73f99e36-7182-4752-a1e2-ea80696ed382,ROOM,0.0,2111.0,2.0,0.0,18666.0,8211.0,2.0,60.0,1.0,1.0,833.0,1.0,1000.0,1500.0,1.0,4165.0,4165.0,5100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,55.0,120.0
2.0,0.0,VAV-3-9,,,,Office,25d2f39a-968f-4d0a-9f64-d3dae52ac592,ROOM,0.0,130209.0,4.0,0.0,22234.0,1697.0,2.0,9.0,1.0,2.0,115.2,1.0,1000.0,1500.0,1.0,703.8,703.8,774.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,214.0,120.0
2.0,0.0,VAV-PID-O-250,VAV-32,AHU-2 FVAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-32,7c0ab210-834a-4e8b-b456-5ee34eea6ba4,ROOM,0.0,1449.0,31.0,0.0,17062.0,7671.0,3.0,32.0,1.0,1.0,300.2,1.0,1000.0,1500.0,1.0,2001.6,2001.6,2201.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,15.0,9-20-69-DVS-200/583,L5 - T1 VAV - 13,N.A,DVS-200,N.A,800ea767-964c-490d-8cd1-8065bbd29aeb,ROOM,0.0,5113.0,0.0,0.0,6861.0,3570.0,2.0,40.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1955.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,143.0,120.0
2.0,32.0,VAV-L18-1,V3-1,F18-33,VAV-L18-1_VAV-5000-10,1,a48a5835-78ec-41c8-a5f2-d05594ae6085,ROOM,0.0,1001833.0,0.0,0.0,6113.0,2066.0,2.0,33.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
1.0,0.0,b3-f3-r1-b1,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,b3-f3-r1,e98d14a9-3073-4ec6-97a3-f48c80c049c4,ROOM,0.0,74.0,0.0,0.0,18574.0,8182.0,2.0,74.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,I624123741,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CVAV-PID-16,6cd0a1ca-ddee-41e2-8a5e-26f36ea4fcdf,ROOM,0.0,1.0,0.0,0.0,26885.0,11566.0,2.0,1.0,0.0,1.0,1275.0,0.0,1000.0,1500.0,1.0,6300.0,6300.0,6500.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,70.0,120.0
2.0,21.0,1A_12F_V6_10,1A_12F_V6_10,1A_12F_69,V6_VAV_5000_06,A,0598b2c0-467b-4468-9c91-5d8c02eaa030,ROOM,0.0,2112069.0,0.0,0.0,16500.0,7449.0,2.0,69.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,31VAV-43,ZoneEase VAV,31A-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,31A-04,2f7bdfe6-1d6a-49d8-9a94-b4dd6a42a8bd,ROOM,1.0,31243.0,3.0,0.0,13881.0,6305.0,0.0,19.0,1.0,2.0,234.0,1.0,1000.0,1500.0,1.0,2304.0,2304.0,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,2.0,3,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Room No,ccd63028-a0f6-49ee-b499-345461b30a62,ROOM,0.0,25.0,0.0,0.0,18992.0,8335.0,2.0,4.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1116.0,1116.0,1188.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,CDB-08,2F-A2-R-VAV-09,2F-A2-R-VAV-09,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A2-R-VAV-09,69b73638-8fa3-42d5-8f2b-4d990964afe0,ROOM,0.0,2009.0,8.0,0.0,13694.0,6231.0,2.0,9.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,234.0,120.0
2.0,16.0,2A-12F-V6-18,2A-12F-V6-18,2A-12F-67,V6_VAV-5000-06,C,24be3ada-e5ab-4873-879f-9c66f340324d,ROOM,0.0,2212067.0,2.0,0.0,18476.0,8124.0,2.0,67.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
13.0,12.0,FPP-A1-M2A1-08-W2-13,,,,FPP-A1-M2A1-08-W2（1250）,17c99b4c-549d-4e93-866a-a48eae8d69c7,ROOM,0.0,10143.0,0.0,0.0,2193.0,1420.0,2.0,14.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1250.0,1250.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,0.0,AP-PI-SC-200-99,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,99,e5e22ca0-8a35-472b-966b-c601cdae381a,ROOM,0.0,1.0,98.0,0.0,10131.0,4788.0,2.0,1.0,0.0,1.0,850.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1275.0,1.0,,,1.0,,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,32.0,09-24-462--250-9570,VAV-33,n.a,DVS-250,n.a,fffa9d2a-37e3-4ed2-b5e5-59190bc804af,ROOM,0.0,1033.0,0.0,0.0,25117.0,10838.0,2.0,33.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,234.0,120.0
2.0,8.0,10-23-398--750x350-6810,EVAV-29,n.a,DVFO-CCB-750X350,n.a,673c19cb-224d-43fb-b049-3846d034ea9d,ROOM,0.0,4029.0,0.0,0.0,18130.0,7999.0,2.0,30.0,1.0,1.0,850.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,5950.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,4.0,1A_9F_V8_01,1A_9F_V8_01,1A_9F_30,V8_VAV_5000_08,A,5d0d8c95-e1d9-40a2-ab8d-85cae0621697,ROOM,0.0,2109030.0,0.0,0.0,16570.0,7477.0,2.0,30.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,0.0,3-19-456-DVS-350-2747,C1-4F-VAV-02,C1,DVS-350,N.A,b16ddc1e-328e-4dc9-886a-a03f8a3fbc9f,ROOM,0.0,214.0,0.0,0.0,1487.0,1179.0,2.0,14.0,1.0,2.0,527.0,1.0,1000.0,1500.0,1.0,3426.0,3426.0,5440.0,1.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,227.0,120.0
2.0,0.0,03-25-892--584X250-17609,5F-A2-EVAV-13,n.a,DVFO-CCB-584X250,AHU-2,66361115-4e03-489b-b98d-f7475112b78c,ROOM,0.0,25513.0,1.0,0.0,28320.0,12085.0,2.0,83.0,1.0,1.0,225.0,1.0,1000.0,1500.0,1.0,1125.0,1125.0,3000.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,265.0,120.0
2.0,2.0,12VAV-20,ZoneEase VAV,12A-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12A-02,f30ae1f2-0391-4db7-ba99-1694fad86616,ROOM,1.0,12120.0,1.0,0.0,11654.0,5432.0,0.0,20.0,1.0,2.0,324.0,1.0,1000.0,1500.0,1.0,1188.0,1188.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,VAV PID-200,218,218,0,VAV-218,5e16351e-ec60-4cca-863e-828d2c620c33,ROOM,0.0,218.0,7.0,0.0,3945.0,2130.0,3.0,91.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1309.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
4.0,6.0,1A_13F_V8H_20,1A_13F_V8H_20,1A_13F_20,V8H_VAV_50E1_08,C,edef3633-817a-4af7-b2d6-7e2be3bbf1fa,ROOM,0.0,2113020.0,2.0,0.0,25821.0,8128.0,2.0,20.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV_G14,1,METERING ROOM,1,METERING ROOM 1,e0857915-a3bd-a867-f035-f864416a2f73,ROOM,0.0,17.0,8.0,0.0,2337.0,1287.0,2.0,17.0,1.0,2.0,31.0,1.0,1000.0,1500.0,1.0,154.0,154.0,154.0,1.0,1.0,1.0,2.0,1.0,30.0,11.0,1.0,1.0,1.0,1.0,60.0,120.0
4.0,14.0,1B-22F-V8H-18,1B-22F-V8H-18,1B-22F-40,V8H_VAV-50E1-08,B,d5ba019f-d754-4807-a989-218ee576ba25,ROOM,0.0,2322039.0,1.0,0.0,25822.0,8129.0,2.0,39.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-250,8F-A39-VAV-3,8F-A39-VAV-3,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-A39-VAV-3,423550cc-0a1c-4235-a0bf-b27e32659258,ROOM,0.0,858.0,57.0,0.0,10641.0,5019.0,2.0,58.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,129.0,120.0
4.0,7.0,2B-8F-V8H-25,2B-8F-V8H-25,2B-8F-25,V8H_VAV-50E1-08,C,55d00ca8-b7c5-44b2-aabb-1e49d7469594,ROOM,0.0,2408025.0,2.0,0.0,18477.0,8125.0,2.0,25.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,40.0,41,,,,3,cddc5422-89e4-48d3-b89f-780775980483,ROOM,0.0,10241.0,0.0,0.0,571.0,510.0,2.0,41.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,11.0,"3540 CFM,400 DIA 12",ZoneEase VAV,VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,"AHU-1,2",1c2fbb38-4be1-4c22-878e-1797a53fac89,ROOM,0.0,30.0,0.0,0.0,19281.0,8449.0,2.0,30.0,1.0,2.0,601.4,1.0,1000.0,1500.0,1.0,6014.5,6014.5,6796.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,CCS-3-3rd F-AHU-01-VAV-01,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN & CORRIDOR,88ac89a1-4f8f-4df7-afd4-cad840ba4aac,ROOM,0.0,158.0,0.0,0.0,19318.0,8456.0,2.0,31.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
3.0,60.0,240192,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,c637d271-c0d2-4099-9ea6-a0a898b82132,ROOM,0.0,240192.0,0.0,0.0,8622.0,4219.0,2.0,61.0,1.0,2.0,164.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,114.0,120.0
2.0,0.0,VAV 166,VAV 166,B03-SF,DB3-VAV-L2-50,VAV 166,d48d0dff-e1f0-48f6-9aba-cbc898197649,ROOM,0.0,1166.0,49.0,0.0,13645.0,6211.0,1.0,50.0,1.0,1.0,135.9208656,1.0,1000.0,1500.0,1.0,1359.208656,1359.208656,1495.129522,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,0.0,09-24-466--625X300-9817,7TH FLR/AHU-02/EVAV-02,n.a,DVFO-CCB-625x300,AHU-02,676b4103-e2f7-4b16-bc1f-92e1458647c8,ROOM,0.0,6615.0,1.0,0.0,25251.0,10889.0,2.0,67.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,4800.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,0.0,VAV-PID-200,VAV2,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-2,d3a9cbee-2dd2-4469-b285-7bab6793219e,ROOM,0.0,2.0,1.0,0.0,21677.0,9370.0,3.0,2.0,1.0,1.0,140.2,1.0,1000.0,1500.0,1.0,934.5,934.5,1027.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,6.0,02-24-696--150-13374,B04/DB 4-VAV-L1-07,N.A,DVS-150,B04,48b27998-dbd5-42d5-9a27-bde3572b4806,ROOM,0.0,1007.0,0.0,0.0,20193.0,8778.0,2.0,7.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,320.0,120.0
2.0,2.0,10-23-471-200-7235,NA/VAV-13,n.a,DVS-200,N.A,7093137c-ba0a-4fe1-a487-207d6bf76724,ROOM,0.0,14013.0,0.0,0.0,18296.0,8068.0,2.0,60.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1700.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,171.0,120.0
2.0,12.0, RVAV-13,AHU-01&02-RVAV-13,AHU-01&02-RVAV-13,AHU-01&02-RVAV-13,AHU-01&02 ,ee21d069-b9e5-43db-9c3b-00e0bc7d68cd,ROOM,0.0,216.0,0.0,0.0,27663.0,11636.0,2.0,16.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,12.0,V-8-19-187-DVS-150/559,AHU-8/13F-VAV-215/LHS,04 PAX MGT RM,DVS-150,AHU-08,f386a4f8-c3f2-4022-bb74-80facb05c880,ROOM,0.0,3215.0,0.0,0.0,3042.0,1782.0,2.0,100.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,637.5,637.5,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,151.0,120.0
2.0,17.0,1B-11F-V6-24,1B-11F-V6-24,1B-11F-80,V6_VAV-5000-06,C,c478aa4c-de20-4db7-84e4-79ce9d084403,ROOM,0.0,2311080.0,2.0,0.0,16587.0,7485.0,2.0,80.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,AP-PI-VAV-150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7,fc3940c0-1b37-4ac6-8d7f-90b596cb0eb9,ROOM,0.0,7.0,0.0,0.0,19013.0,8344.0,2.0,7.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,765.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
2.0,26.0,VAV-26B-01B-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,5a6bc840-501a-4a3f-b8a6-151eaf0c8017,ROOM,0.0,61335.0,1.0,0.0,16151.0,7293.0,2.0,9.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,VAV-7A-02,VAV-7A-02,SECRETARY & RECEPTION,VAV-7A-02,SECRETARY & RECEPTION,7f30e317-c62c-4ee9-b29a-d28fd2d6adb1,ROOM,0.0,2130.0,1.0,0.0,16365.0,7347.0,2.0,30.0,1.0,1.0,712.8,0.0,1000.0,1500.0,1.0,3161.0,3161.0,3564.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
19.0,0.0,box1034,object924,location924,description924,room924,923#0#0,ROOM,1.0,1034.0,0.0,0.0,327.0,327.0,4.0,92.3,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,11.0,A4_VAV_04,A4_VAV_04,A4_VAV_04,A4_VAV_04,ROOM,13f2afbb-f572-41e9-83e8-0b9ed496f21a,ROOM,0.0,1012.0,0.0,0.0,25766.0,11115.0,1.0,12.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,952.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,8.0,08-24-319--750X350-6838,19TH FLR/AHU-02/EVAV-71,N.A,DVFO-CCB-750X350,AHU-02,c7a774bc-ee53-4178-b429-1e326f7f4c0c,ROOM,0.0,2071.0,1.0,0.0,24188.0,10419.0,2.0,115.0,1.0,1.0,1540.2,1.0,1000.0,1500.0,1.0,7701.0,7701.0,7800.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,0.0,SY-RVAV-BL-S6,4F-RVAV - 103,4F-RVAV - 103,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-RVAV - 103,c49bfb99-aa97-4c88-808b-4a0aa0d8f33f,ROOM,0.0,4106.0,102.0,0.0,13069.0,5974.0,2.0,106.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,238.0,120.0
2.0,0.0,VAV PID -125,VAV-02-05,VAV-02-05,0,VAV-123,d83d1721-bab8-443d-92dc-2c5661447cef,ROOM,0.0,123.0,21.0,0.0,6895.0,3582.0,3.0,22.0,1.0,1.0,42.47526989,1.0,1000.0,1500.0,1.0,424.7526989,424.7526989,467.2279688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,5.0,14VAV-13,ZoneEase VAV,14A-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,14A-02,d3ef5c4a-965b-46d6-9c28-462f7b0a926b,ROOM,1.0,14113.0,1.0,0.0,11770.0,5484.0,0.0,13.0,1.0,2.0,432.0,1.0,1000.0,1500.0,1.0,1584.0,1584.0,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,VAV-PID-O-350,VAV1,VAV-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,29ed6940-b6c0-41a9-8c2f-1ecd35459ef1,ROOM,0.0,1001.0,0.0,0.0,28493.0,12158.0,3.0,1.0,1.0,1.0,611.6,1.0,1000.0,1500.0,1.0,4077.6,4077.6,4485.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,ADSF-05x05,6F-EVAV-21,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-EVAV-21,be23f591-7ca6-4159-91ca-1982fe009478,ROOM,0.0,6048.0,47.0,0.0,25640.0,11060.0,2.0,48.0,1.0,2.0,119.0,1.0,800.0,1250.0,1.0,595.0,595.0,833.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,106.0,120.0
2.0,14.0,VAV 15,VAV 15,Work Station,VAV 15,COMMON,9ead17ea-0898-44f0-8f7c-4f148b399f06,ROOM,0.0,215.0,0.0,0.0,12371.0,5727.0,1.0,15.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,900.0,900.0,900.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,35.0,120.0
2.0,0.0,VAV-GF-13-Aayush,,,,VAV-GF-13,b521e6f0-6b7a-481a-8db7-b623ccf65d80,ROOM,0.0,93.0,22.0,0.0,2933.0,1740.0,2.0,26.0,1.0,2.0,169.2,1.0,1000.0,1500.0,1.0,878.4,878.4,1080.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,235.4772666,120.0
2.0,1.0,04-23-35--300-490,VAV-2,n.a,DVS-300,n.a,bad70dab-0100-4c61-bd01-c8f6a2ea987e,ROOM,0.0,102.0,0.0,0.0,15035.0,6839.0,2.0,2.0,1.0,1.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
3.0,38.0,240314,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e50fc76c-9fd2-4321-a71e-34482be2cad1,ROOM,0.0,240314.0,0.0,0.0,8641.0,4228.0,2.0,39.0,1.0,2.0,208.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,114.0,120.0
2.0,12.0,05-22-24-CNTRLR-343,VAV-13,N.A,DVS-200,N.A,df5e6091-da05-435a-af1f-92a1485a941c,ROOM,0.0,2013.0,0.0,0.0,10696.0,5047.0,2.0,13.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1700.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,11-23-509--150-8650,5F- AHU-03-RVAV-57,n.a,DVS150,AHU-03,3ff174dd-8d8a-43fb-868b-1ef7f957ed89,ROOM,0.0,5057.0,2.0,0.0,18703.0,8228.0,2.0,57.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,306.0,306.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,123.0,120.0
9.0,0.0,6,ZoneEase VAV,6,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Security Check Point,560591b3-ac91-4a83-994f-891c2abfead3,ROOM,0.0,6.0,5.0,0.0,9122.0,4412.0,2.0,6.0,1.0,2.0,80.0,1.0,1000.0,1500.0,1.0,80.0,80.0,555.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,44.0,VAV-GE-L1-RT19-6/4-S01,10147,L1,22157_1015407,L1,bce4c826-7135-4edf-98e7-5edf33d9aa87,ROOM,0.0,10147.0,0.0,0.0,24603.0,10567.0,2.0,47.0,1.0,2.0,810.0,1.0,1000.0,1500.0,1.0,5400.0,5400.0,7146.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,1433,TYPE F VAV-AHU/1-33,Zone 1/2,Level 14,TYPE F VAV-AHU/1-33,08f0424a-f128-4d31-ae85-2daed68d0a2a,ROOM,0.0,1433.0,0.0,0.0,27631.0,11233.0,2.0,33.0,1.0,2.0,1444.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV3201,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CR 3201,b51727bb-1196-4558-b1c5-99c144582320,ROOM,0.0,23.0,0.0,0.0,9369.0,4506.0,2.0,2.0,1.0,1.0,84.95053978,1.0,1000.0,1500.0,1.0,84.95053978,509.7032387,849.5053978,1.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,99.536,120.0
2.0,0.0,VAV PID-175,VAV-20,AHU-01-VAV-20,0,VAV-20,8c19a169-d9db-42dd-a4c7-08488b1e1f8f,ROOM,0.0,20.0,19.0,0.0,10269.0,4873.0,3.0,20.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-PID-200,8,8,0,VAV-8,dde2bff1-42ad-45d7-8ed2-24ee68aa194b,ROOM,0.0,471.0,18.0,0.0,4191.0,2237.0,3.0,8.0,1.0,2.0,110.5,1.0,1000.0,1500.0,1.0,1105.0,1105.0,1215.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
3.0,1.0,VAV32,VAV32,FM,VAV,2,b4d6955b-1353-422a-be64-262a37fe77fe,ROOM,0.0,77032.0,1.0,0.0,3879.0,2099.0,2.0,32.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,1620.0,1620.0,1620.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,27.0,5-21-027-DVS-250/32366,6F_VAV61,WORKING AREA,DVS-250,N.A,9c2c473e-6c2a-464a-a2d1-76763db2a3af,ROOM,0.0,6061.0,0.0,0.0,8271.0,4099.0,2.0,61.0,1.0,1.0,255.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,111.0,120.0
2.0,0.0,RSV-TU-1-I-08-L-(D-SA)-30F-2,VAV-30F-B,VAV-30F-B,VAV-30F-B,2,44d5f160-fea3-4efa-a17e-65f80720d4e5,ROOM,0.0,30002.0,1.0,0.0,16009.0,7232.0,2.0,2.0,1.0,2.0,164.0,0.0,1000.0,1500.0,1.0,500.4,500.4,1870.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,3.0,03-22-360-CNTRLR-04,VAV-2-4,,CDB-ITP-05,,1aa59661-70b7-41de-a983-2db8c5ad9f7a,ROOM,0.0,204.0,0.0,0.0,11975.0,4822.0,2.0,4.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,680.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,6.0,GF-VAV-7,GF-VAV-7,GF-VAV-7,GF-VAV-7,LINE 1,972fbe10-ddce-4a66-9eef-1f01b46e0d81,ROOM,0.0,10007.0,0.0,0.0,26721.0,11503.0,1.0,7.0,1.0,1.0,68.5,1.0,1000.0,1500.0,1.0,685.0,685.0,900.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,11.0,1A_7F_V8_19,1A_7F_V8_19,1A_7F_48,V8_VAV_5000_08,C,f8624456-cb4b-48fb-a483-3b765182234c,ROOM,0.0,2107048.0,2.0,0.0,16714.0,7530.0,2.0,48.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-F-150,VAV34,VAV-34,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-34,a43d4883-8dfd-480a-8d88-0c4453841390,ROOM,0.0,1034.0,33.0,0.0,25438.0,10974.0,3.0,34.0,1.0,1.0,96.8,1.0,1000.0,1500.0,1.0,645.6,645.6,710.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,4.0,9-20-69-DVS-250/604,L6 AH RM -2 T1    VAV - 5,N.A,DVS250,N.A,161d28db-aa5d-40d8-9033-5d3f17e53e1f,ROOM,0.0,62105.0,0.0,0.0,8204.0,3570.0,2.0,59.0,1.0,1.0,476.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,2720.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,120.0
2.0,17.0,1B-17F-V6-07,1B-17F-V6-07,1B-17F-63,V6_VAV-5000-06,B,893b3105-3fdb-4078-b94d-827d620488d4,ROOM,0.0,2317063.0,1.0,0.0,25822.0,8129.0,2.0,63.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-250,VAV34,AHU-2 VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-34,560a6833-393f-41a7-b1a4-dd9970395b1c,ROOM,0.0,1034.0,33.0,0.0,18870.0,8283.0,3.0,34.0,1.0,1.0,254.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1868.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-150,VAV-2-14,VAV-2-14,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-2-14,14433671-9edc-4ee4-ad50-f5de95958522,ROOM,0.0,7040.0,39.0,0.0,4285.0,2277.0,2.0,40.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,20.0,2B-15F-V6-06,2B-15F-V6-06,2B-15F-69,V6_VAV-5000-06,A,f6106e3d-2859-4622-a74f-8dc55d680253,ROOM,0.0,2415069.0,0.0,0.0,18477.0,8125.0,2.0,69.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADR-18X10,4F-AHU-3-VAV-5,4F-AHU-3-VAV-5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-AHU-3-VAV-5,89f06e0c-dad8-46a4-8a79-3838fe322bb2,ROOM,0.0,4046.0,37.0,0.0,15508.0,7038.0,2.0,46.0,1.0,2.0,374.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,6137.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,142.0,120.0
2.0,21.0,VAV/L5/06,ZoneEase VAV,L5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a6e666ef-0eaa-46c7-b89e-b673fe9203f8,ROOM,0.0,50206.0,0.0,0.0,3908.0,2111.0,2.0,6.0,1.0,2.0,713.0,1.0,1000.0,1500.0,1.0,1588.0,1588.0,3600.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,277.0,120.0
3.0,11.0,RSV-TU-1-I-07-12,RSV-TU-1-I-07-12,10012,RSV-TU-1-I-07-12,1,7b4429b4-7c15-49fa-baba-e38e98b005bc,ROOM,0.0,10012.0,0.0,0.0,6936.0,3599.0,2.0,12.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1100.0,1100.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
13.0,60.0,FPP-A1-M2A1-08-W2-97,,,,FPP-A1-M2A1-08-W2（1530）,2fe63291-98c0-4093-9a83-8ea1ef02eb7b,ROOM,0.0,10227.0,0.0,0.0,2195.0,1443.0,2.0,98.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
3.0,281.0,RSV-TU-1-I-07-(282,VAV-646,VAV-646,VAV-646,1,aef96f37-545d-4d15-95d6-b081c3f240e6,ROOM,0.0,700466.0,0.0,0.0,20555.0,8932.0,2.0,46.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1229.1,1229.1,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,DVS-300,2F-A2-VAV-11,2F-A2-VAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A2-VAV-11,3c6578e9-0640-4277-ad58-854343c79c08,ROOM,0.0,218.0,17.0,0.0,6953.0,3607.0,2.0,18.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,4314.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,78.0,4-21-280-DVS-250/122,1-9-VAV-04,AHU9,DVS250,N.A,c9ffe0fb-9161-4a9b-a2d2-b32b9f13391a,ROOM,0.0,10904.0,0.0,0.0,8046.0,4015.0,2.0,79.0,1.0,1.0,177.0,1.0,1000.0,1500.0,1.0,884.0,884.0,2200.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,196.0,120.0
2.0,0.0,CCS03-GF-VAV-17 D 200,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MEETING ROOM,76ff5c60-345b-4d93-af91-4d68cb051469,ROOM,0.0,33.0,7.0,0.0,18371.0,8100.0,2.0,33.0,1.0,2.0,204.0,1.0,1000.0,1500.0,,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,0.0,DVS-150,4 PAX-1,4 PAX-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-2-05,48175feb-46c9-461d-986e-5c7a2851af91,ROOM,0.0,5028.0,27.0,0.0,4233.0,2254.0,2.0,28.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,510.0,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,13.0,VAV 44,VAV 44,WING C,RHS,WING-C-AHU-03,776e7464-9aad-4b7a-b3db-1ad00b7b2a90,ROOM,0.0,45.0,2.0,0.0,22944.0,9867.0,2.0,45.0,1.0,1.0,272.0,0.0,1000.0,1500.0,1.0,1360.0,1360.0,1802.0,1.0,4.0,8.0,3.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,100.0
19.0,0.0,box754,object644,location644,description644,room644,643#0#0,ROOM,1.0,754.0,0.0,0.0,327.0,327.0,4.0,64.3,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,0.0,DVS-250,12F-A2-VAV-7,12F-A2-VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12F-A2-VAV-7,b74acbfc-72da-4717-8aff-62b60c7a61fd,ROOM,0.0,1237.0,36.0,0.0,6151.0,3153.0,2.0,37.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3029.4,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,1.0,RVAV_02,VAV_02,VAV_02,VAV_02,ROOM,02b331a2-8671-4833-b780-0bcb2dc99f14,ROOM,0.0,7002.0,0.0,0.0,19362.0,8478.0,1.0,60.0,1.0,1.0,142.7,1.0,1000.0,1500.0,1.0,1427.4,1427.4,1600.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
15.0,1.0,P17-17,ZoneEase VAV,17,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,17,3c44ce9a-cd63-4bfe-b8ec-51302978e0f7,ROOM,1.0,801717.0,16.0,0.0,14292.0,6548.0,2.0,17.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,VAV-PID-125,VAV-132,VAV-132,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-132,4002fb13-099b-42c9-b5e0-f99b27267722,ROOM,0.0,1278.0,131.0,0.0,23787.0,10244.0,3.0,5.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
6.0,41.0,TC-42,410346,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,732b50ce-0e60-4dec-85fe-7c6e0ddafc44,ROOM,0.0,410346.0,0.0,0.0,7548.0,3834.0,2.0,46.0,1.0,2.0,660.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV-PID-250,VAV-2,VAV-2,0,VAV-2,cc5564fb-cc81-47f9-b1e3-06f7d6368b9c,ROOM,0.0,2.0,1.0,0.0,10686.0,5042.0,3.0,2.0,1.0,1.0,242.1090384,1.0,1000.0,1500.0,1.0,1614.060256,1614.060256,1775.466281,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
3.0,42.0,43,,,,2,ef8618e7-c4fb-4986-ace7-842e09d9e396,ROOM,0.0,10143.0,0.0,0.0,564.0,509.0,2.0,43.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
3.0,7.0,SAFID_DN160_1200_8.1,SAFID_DN160_1200_1,Longus A-4-08,Area Development,A-4-08,2d7623f1-1db3-49c4-af8a-08c2bfcf0dfa,ROOM,0.0,9.0,0.0,0.0,19630.0,4421.0,2.0,9.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1100.0,1000.0,1200.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,0.0,DVS-150,1F-VAV-8,1F-VAV-8,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1F-VAV-8,92962be1-3adc-48a3-81f3-56de974a1891,ROOM,0.0,108.0,7.0,0.0,11225.0,5258.0,2.0,8.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1020.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,129.0,120.0
2.0,32.0,VAV-9F.33,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A,f86c5d39-5bbe-4f6d-a1b1-b7d78cd599ec,ROOM,0.0,1.0,0.0,0.0,17185.0,7651.0,2.0,1.0,0.0,2.0,279.0,0.0,1000.0,1500.0,1.0,1783.8,1783.8,1783.8,0.0,0.0,4.0,2.0,,28.0,18.0,0.0,0.0,1.0,0.0,250.0,120.0
2.0,19.0,1A_8F_V6_12,1A_8F_V6_12,1A_8F_71,V6_VAV_5000_06,A,494cfa52-5166-4791-b5a4-613897d277d2,ROOM,0.0,2108071.0,2.0,0.0,16606.0,7416.0,2.0,71.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,1004,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4,76c1f78c-ee6a-4ebf-9110-1a2cde27eb2a,ROOM,0.0,4.0,0.0,0.0,23961.0,7805.0,2.0,4.0,1.0,1.0,1772.0,0.0,1000.0,1500.0,1.0,1772.0,1772.0,2304.0,1.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,42.0,VAV-L20-11,V2-11,F20-43,VAV-L20-11_VAV-5000-08,1,39c2ab56-870a-4e2d-9730-54ecc02c5b57,ROOM,0.0,1002043.0,0.0,0.0,6113.0,2066.0,2.0,43.0,1.0,1.0,123.0,1.0,1000.0,1500.0,1.0,1087.0,1087.0,1361.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,104.0,120.0
2.0,9.0,1A_11F_V8_17,1A_11F_V8_17,1A_11F_46,V8_VAV_5000_08,C,e080e0e0-68bf-4528-b70c-e7e482ebc0f2,ROOM,0.0,2111046.0,2.0,0.0,16500.0,7449.0,2.0,46.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV31,vav31,1,1,1,5dfee2ee-7392-4751-9caf-04d8a9559a40,ROOM,1.0,631.0,0.0,0.0,21292.0,9226.0,1.0,31.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,324.0,324.0,5500.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
8.0,24.0,1A_10F_12_1,1A_10F_12_1,1A_10F_102,C12_CAV_5000_12,A,635d26c4-463c-4295-9fee-2f0b968b0576,ROOM,0.0,2110102.0,0.0,0.0,16500.0,7449.0,2.0,102.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,0.0,VAV-PID-300,VAV-30,AHU-1-VAV-30-300,0,VAV-30,37a4b681-8182-4db8-b3cb-bdbda996ae13,ROOM,0.0,30.0,29.0,0.0,15138.0,6880.0,3.0,30.0,1.0,1.0,356.8,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2616.5,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,SY-EVAV-BL-S6,11F-EVAV-81,11F-EVAV-81,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11F-EVAV-81,d4ab4e78-ffd6-4ddd-a369-843f6cf728db,ROOM,0.0,1184.0,0.0,0.0,15032.0,6838.0,2.0,84.0,1.0,2.0,81.6,1.0,1000.0,1500.0,1.0,816.0,816.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,158.0,120.0
2.0,0.0,ADR-08X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-AHU-1-VAV-13,0e55c105-f67b-4474-ba19-4acbb9bd6fc4,ROOM,0.0,112.0,11.0,0.0,15843.0,7178.0,2.0,12.0,1.0,2.0,119.0,1.0,800.0,1250.0,1.0,1190.0,1190.0,2176.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,144.0,120.0
2.0,3.0,1B-29F-V8-04,1B-29F-V8-04,1B-29F-04,V8_VAV-5000-08,A,27d51d73-636a-4438-92d3-e62e550b6934,ROOM,0.0,2329004.0,0.0,0.0,28176.0,7417.0,2.0,4.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-01-43,1f906433-5623-441c-b8e5-c086515a3b68,ROOM,0.0,62.0,12.0,0.0,17550.0,7794.0,2.0,43.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1782.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,20.0
