ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,2.0,VAV-33A-01B-01,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-33(A)-01,dc540008-9be6-4b17-a965-be6bef4df5dc,ROOM,0.0,61899.0,0.0,0.0,21723.0,9391.0,2.0,5.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
13.0,10.0,FPB-L31-11,F3H-11,F31-11,FPB-L31-11_FDV-50W2-2010,1,4dd02bd9-a168-41ed-8cbf-326712c3ec59,ROOM,0.0,1003111.0,0.0,0.0,6113.0,2066.0,2.0,11.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,0.0,VAV-PID-100,ZoneEase VAV,"AHU-2,UP SIDE",ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,vav-129,755f9df0-bc3c-4048-8180-9cf5fa2fc340,ROOM,0.0,129.0,28.0,0.0,15982.0,7220.0,3.0,29.0,1.0,2.0,50.0,1.0,1000.0,1500.0,1.0,333.0,333.0,366.3,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-L2.1.1,VAV-L2.1.1,L02 SW Zone,AN-06,Office Floor,1e0d7983-9d17-450f-9967-e40d52fa6f21,ROOM,0.0,2106214.0,0.0,0.0,3575.0,1978.0,2.0,14.0,1.0,2.0,453.6,1.0,1000.0,1500.0,1.0,453.6,1296.0,1440.0,0.0,0.0,0.0,2.0,0.0,26.0,20.0,0.0,2000.0,1.0,1.0,10.0,120.0
2.0,0.0,FF-VAV-03,VAV-03,Abu Dhabi,FJ Test,VAV-03,4d328dad-b63d-47ae-bb10-def35c511802,ROOM,0.0,29.0,0.0,0.0,25313.0,9248.0,0.0,7.0,1.0,1.0,1119.6,0.0,1000.0,1500.0,1.0,3736.8,3736.8,6732.0,0.0,2.0,2.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,111.6,3600.0
2.0,0.0,AP-PI-SC-150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7,f25ff8cb-51c0-42a9-8f71-79e8ec8b660d,ROOM,0.0,7.0,6.0,0.0,19590.0,7565.0,2.0,7.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,765.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
2.0,0.0,VAV-G-1A-11,VAV 18,18,14 INCH,1A-11,de22b701-a986-43ce-baf0-3f08601efee2,ROOM,0.0,125.0,10.0,0.0,10497.0,4958.0,2.0,18.0,1.0,2.0,520.0,1.0,1000.0,1500.0,1.0,520.0,4400.0,4400.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-O-150,VAV-78,VAV-78,0,VAV-478,1a1b2d3d-f2d5-4ab8-8890-4fa1d8ce5264,ROOM,0.0,478.0,77.0,0.0,7128.0,3672.0,3.0,78.0,1.0,1.0,59.46537784,1.0,1000.0,1500.0,1.0,594.6537784,594.6537784,654.1191563,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
9.0,1.0,5_1_220_2_Z,5_1_220_2_Z,5.1.220 Multi VAV Zuluft ,"ROI 5_1_220_RR 6015, Adr.: 25",5.1.220 Multi VAV Zuluft ,b3cab647-02cf-4645-b792-e2fcbe4dc08c,ROOM,0.0,5365.0,0.0,0.0,28529.0,11766.0,2.0,22.0,1.0,2.0,26.0,1.0,1000.0,1500.0,1.0,60.0,60.0,158.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,84.0,120.0
4.0,2.0,1A_7F_V8H_03,1A_7F_V8H_03,1A_7F_03,V8H_VAV_50E1_08,A,5a8d734b-48b5-4e21-bbd0-7ea661a7d616,ROOM,0.0,2107003.0,0.0,0.0,16700.0,7524.0,2.0,3.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,12.0,5-21-027-DVS-250/32360,6F_VAV27,WORKCAFE,DVS-250,N.A,9c2c473e-6c2a-464a-a2d1-76763db2a3af,ROOM,0.0,6027.0,0.0,0.0,8271.0,4099.0,2.0,27.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,10.0,24-02-01B,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,f7f1a601-9635-4119-96cb-35d6db772568,ROOM,1.0,240201.0,0.0,0.0,12703.0,5839.0,0.0,8.0,1.0,2.0,344.8959366,1.0,1000.0,1500.0,1.0,1868.894238,1868.894238,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,11.0,VAV 68,21F VAV 68,LHS,LHS,AHU 02,b163f485-3fb5-4831-b879-2c0c135989a5,ROOM,0.0,2170.0,1.0,0.0,25920.0,10062.0,2.0,71.0,1.0,1.0,79.0,0.0,1000.0,1500.0,1.0,396.0,396.0,680.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,3.0,09-24-389--750x350-8168,AHU02/VAV06,n.a,DVF0-CCB-750x350,AHU02,bd146274-bf55-481a-8926-5c346da16022,ROOM,0.0,4095.0,1.0,0.0,24752.0,10671.0,2.0,32.0,1.0,1.0,935.0,1.0,1000.0,1500.0,1.0,4675.0,4675.0,6600.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.0,120.0
2.0,19.0,2B-17F-V6-28,2B-17F-V6-28,2B-17F-91,V6_VAV-5000-06,D,deb24dc4-033b-4d1b-a98f-d2332107888a,ROOM,0.0,2417091.0,3.0,0.0,18477.0,8125.0,2.0,91.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,01-23-567--150-24426,B9-AHU-02-VAV-14A,N.A,DVS150,AHU-02,f535eee1-c53a-4fbc-8b2f-720c57bc4cba,ROOM,0.0,698.0,1.0,0.0,13467.0,6141.0,2.0,98.0,1.0,1.0,86.7,1.0,1000.0,1500.0,1.0,255.0,255.0,1101.6,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,181.0,120.0
2.0,0.0,VAV PID-150,VAV -6,VAV-6,0,VAV-6,7a0b044f-c83e-46a8-8f25-836cabacb143,ROOM,0.0,6.0,5.0,0.0,2372.0,1504.0,3.0,6.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,550.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,1.0,287-CCS-1-Typical Floor-AHU-07-VAV-58,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,LIFT LOBBY & CORRIDOR,835914bd-83f5-43e5-ad04-2da6154488f0,ROOM,0.0,19.0,0.0,0.0,20325.0,8832.0,2.0,19.0,1.0,2.0,1513.0,1.0,1000.0,1500.0,1.0,7204.6,7204.6,9006.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
8.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,2348e40e-a7f8-49c8-9eab-974455132f15,ROOM,0.0,23.0,0.0,0.0,26701.0,11495.0,2.0,1.0,1.0,2.0,764.0,1.0,1000.0,1500.0,1.0,5097.0,5097.0,5097.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,13.0,VAV 15,VAV 15,A WING,A WING,A-WING,bf1ad5e6-b7dd-4df7-9e43-fa4cfc8ccf3b,ROOM,0.0,5015.0,0.0,0.0,25497.0,10400.0,2.0,16.0,1.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,1224.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
13.0,1.0,27,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-2(右),57ad9b0e-7231-4cb1-8867-574d10edbfeb,ROOM,0.0,271027.0,2.0,0.0,13132.0,6000.0,2.0,27.0,1.0,2.0,261.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,27.0,VAV4-01,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a589591e-578d-45a9-863b-0a2e28e6e48c,ROOM,0.0,128.0,0.0,0.0,8328.0,4112.0,2.0,28.0,1.0,2.0,222.5683137,1.0,1000.0,1500.0,1.0,1019.396857,1019.396857,1368.0,,8.0,8.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,215.8,120.0
2.0,20.0,1A_10F_V6_36,1A_10F_V6_36,1A_10F_95,V6_VAV_5000_06,D,0802168c-6c43-4601-b01b-cb976a2b2d30,ROOM,0.0,2110095.0,3.0,0.0,16698.0,7525.0,2.0,95.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,55.0,VAV-L25-24,V3-24,F25-56,VAV-L25-24_VAV-5000-10,1,75f461d4-8769-4b5d-a43f-bd589d7c423d,ROOM,0.0,1002556.0,0.0,0.0,6113.0,2066.0,2.0,56.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,18.0, EVAV-34,AHU02-EVAV-34,AHU02-EVAV-34,AHU02-EVAV-34,AHU-02,e27f2402-0ca7-44e8-9e2c-447f167c48aa,ROOM,0.0,237.0,1.0,0.0,24418.0,10529.0,2.0,37.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,12.0,1A_20F_V8_12,1A_20F_V8_12,1A_20F_41,V8_VAV_5000_08,B,b33ddfb3-30bf-4c3f-9ca5-431172a43b0e,ROOM,0.0,2120041.0,1.0,0.0,16588.0,7477.0,2.0,41.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,7.0,01-25-822--150-15323,2nd  FLR/AHU-04/VAV-51,n.a,DVS-150,AHU-04,476a0261-56dc-4196-b9f9-328bf1076d2c,ROOM,0.0,2051.0,2.0,0.0,27474.0,11814.0,2.0,28.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,340.0,340.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,281.0,120.0
2.0,0.0,VAV-PID-DS-125,VAV70,AHU-4 VAV-17,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-70,7583f2ef-40c8-4c63-90a9-1993120258e8,ROOM,0.0,2135.0,69.0,0.0,18275.0,8061.0,3.0,70.0,1.0,1.0,37.8,1.0,1000.0,1500.0,1.0,252.0,252.0,277.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,5.0,6,VAV0106,Level 1 AHU5,Level 1 AHU5,AHU5,8ddfbf64-799d-4cce-8a53-a66215faa13b,ROOM,0.0,106.0,1.0,0.0,8617.0,4217.0,2.0,106.0,1.0,1.0,360.0,1.0,1000.0,1500.0,1.0,720.0,720.0,800.0,0.0,0.0,0.0,3.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,2.0,EVAV-3,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,e4738472-5628-406e-86f0-f27dc01fa808,ROOM,0.0,1203.0,0.0,0.0,17964.0,7933.0,2.0,6.0,1.0,1.0,135.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,10.0,1A_9F_V8_10,1A_9F_V8_10,1A_9F_39,V8_VAV_5000_08,B,b0170354-8916-45ad-a96c-22daef2f35c7,ROOM,0.0,2109039.0,1.0,0.0,16500.0,7449.0,2.0,39.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,16.0,38,VAV-13-38,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,183110a8-d816-4ec1-b88b-63b6c524eaf6,ROOM,0.0,1338.0,0.0,0.0,11079.0,4715.0,2.0,38.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1200.0,1200.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
4.0,6.0,1A_17F_V8H_20,1A_17F_V8H_20,1A_17F_20,V8H_VAV_50E1_08,C,113f8585-3c3c-4f0e-8761-2dcdc7b0a56e,ROOM,0.0,2117020.0,2.0,0.0,16435.0,7416.0,2.0,20.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,24.0,8F VAV 76,8F VAV 76,AHU 03,RHS,AHU 03,6addb442-b983-4beb-b292-7bcaf42a65c0,ROOM,0.0,8076.0,2.0,0.0,26831.0,11006.0,2.0,77.0,1.0,1.0,204.0,0.0,1000.0,1500.0,1.0,1020.0,1020.0,1207.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,234.0,100.0
2.0,0.0,VAV-PID-O-300,VAV-6,VAV-L10-AHU1-006,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-6,9bacf07f-f7c5-4b6d-868a-fde28c221359,ROOM,0.0,1654.0,5.0,0.0,17773.0,7868.0,3.0,6.0,1.0,1.0,340.4,1.0,1000.0,1500.0,1.0,2269.2,2269.2,2995.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
8.0,25.0,1A_17F_12_5,1A_17F_12_5,1A_17F_106,C12_CAV_5000_12,C,d345afdd-c167-4f47-8792-ec9dac501051,ROOM,0.0,2117106.0,2.0,0.0,25821.0,8128.0,2.0,106.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,10.0,1A_11F_V8_18,1A_11F_V8_18,1A_11F_47,V8_VAV_5000_08,C,6c90cbfb-9f88-4ec7-a6c7-fff27f09728d,ROOM,0.0,2111047.0,2.0,0.0,16699.0,7524.0,2.0,47.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-200,16F-A1-VAV-4,16F-A1-VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,16F-A1-VAV-4,71e249f6-4ef1-4746-abd9-4cc7ff3d6765,ROOM,0.0,1604.0,3.0,0.0,6151.0,3153.0,2.0,53.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1948.2,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,129.0,120.0
2.0,22.0,2A-13F-V6-24,2A-13F-V6-24,2A-13F-73,V6_VAV-5000-06,C,344521cb-7c27-4e68-83c3-9694512fa3fa,ROOM,0.0,2213073.0,2.0,0.0,25823.0,8124.0,2.0,73.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,11-24-635--250-11341,4F/VAV-09,N.A,DVS250,N.A,4c373171-fbc9-4072-8c0e-658fed9ae7de,ROOM,0.0,4009.0,0.0,0.0,26241.0,11322.0,2.0,9.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,260.0,120.0
2.0,0.0,VAV-PID-F-150,VAV-76,RVAV-58,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-299,d0771513-6687-4c42-aba1-a54b82a3b40c,ROOM,0.0,299.0,75.0,0.0,16120.0,7283.0,3.0,76.0,1.0,1.0,117.2,1.0,1000.0,1500.0,1.0,781.5,781.5,859.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,1.0,4F VAV 91,4F VAV 91,AHU 06,RHS,AHU 06,77bae260-59e4-44d3-b987-0a868c3031ed,ROOM,0.0,4091.0,5.0,0.0,27450.0,11804.0,2.0,92.0,1.0,1.0,136.0,0.0,1000.0,1500.0,1.0,680.0,680.0,901.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,19.0,VAV 63,VAV 63,LHS,LHS,AHU 04,8a3de1c9-060d-4c68-9d97-f26cc49207b9,ROOM,0.0,6063.0,1.0,0.0,26838.0,10343.0,2.0,64.0,1.0,1.0,390.0,0.0,1000.0,1500.0,1.0,1948.0,1948.0,2805.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,0.0,VAV_122,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,122,4b14a64e-e806-45f2-833c-64d9a2850c04,ROOM,0.0,44.0,21.0,0.0,27135.0,11675.0,2.0,2.0,1.0,1.0,500.0,0.0,1000.0,1500.0,1.0,1500.0,1500.0,2000.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,7.0,1A_17F_V8_24,1A_17F_V8_24,1A_17F_53,V8_VAV_5000_08,D,28abb4f9-7d5b-4ffa-9bbc-551cff5a3780,ROOM,0.0,2117053.0,3.0,0.0,16714.0,7530.0,2.0,53.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,6.0,O1B-35VAV-44,ZoneEase VAV,O1B-35A-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,O1B-35A-04,d0fdb32c-bd3e-4343-80ba-caa9564ff6c0,ROOM,1.0,35244.0,3.0,0.0,14170.0,6491.0,0.0,21.0,1.0,2.0,432.0,1.0,1000.0,1500.0,1.0,1584.0,1584.0,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,7.0,01-23-548--863x300-25043,7F-Z1-VAV-12,N.A,DVFO-CCB-863X300,Z1,3f128646-ca25-4c16-9958-572cbd863f8d,ROOM,0.0,6582.0,0.0,0.0,13597.0,6194.0,2.0,8.0,1.0,1.0,510.0,1.0,1000.0,1500.0,1.0,5100.0,5100.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,101.0,120.0
5.0,4.0,7F-V8H-005,7F-V8H-005,VAV-7F-005,VAV-50E1-08-2000W,Office 1,2eda4675-ab54-49ec-a05f-a13cc002ac20,ROOM,0.0,50025.0,0.0,0.0,28174.0,7654.0,2.0,25.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1080.0,1080.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,8.0,11-23-538--150-9166,VAV - 19/RIGHT,N.A,DVS-150,N.A,77710fcc-c932-4ea4-8e0d-d8a0ceee86ef,ROOM,0.0,1019.0,0.0,0.0,18805.0,8265.0,2.0,19.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,126.0,120.0
2.0,1.0,VAV-5-2,VAV-5-2,LEVEL_05,ZoneEase VAV,LEVEL_05,8fa5b906-08ed-4cc3-900c-4dabe5fe6652,ROOM,0.0,20402.0,0.0,0.0,27787.0,10138.0,2.0,2.0,1.0,1.0,1393.2,0.0,1000.0,1500.0,1.0,4730.4,4730.4,4830.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,0.0,829,TYPE F VAV-AHU/1-29,Zone 1/2,Level 8,TYPE F VAV-AHU/1-29,41926bcd-2cf8-4e24-a12a-6abc3bcc647a,ROOM,0.0,829.0,0.0,0.0,27622.0,11226.0,2.0,29.0,1.0,2.0,1444.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,16TH FLOOR 720 CFM 200 DIA 45,ZoneEase VAV,VAV-44,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-44,b69b1999-24c3-469d-9109-04be0f67ecb3,ROOM,0.0,46.0,44.0,0.0,16307.0,5679.0,2.0,46.0,1.0,2.0,127.4258097,1.0,1000.0,1500.0,1.0,1223.287773,1223.287773,1614.060256,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.84,120.0
4.0,1.0,676,1A-7F-V8H-06,1A-7F-06,V8H_VAV-50E1-08,B,99da99d1-f162-48b1-a4b9-82d5af35c0f8,ROOM,0.0,2107006.0,1.0,0.0,16441.0,7377.0,2.0,6.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADR-12X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,10-F-AHU-04-VAV-02,ea7270d3-cace-4ee2-b748-3f48001b7baa,ROOM,0.0,1148.0,47.0,0.0,15841.0,7177.0,2.0,48.0,1.0,2.0,238.0,1.0,800.0,1250.0,1.0,2380.0,2380.0,3196.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,1.0,DVS-150,14F-A1-VAV-5,14F-A1-VAV-5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,14F-A1-VAV-5,d5dfcbd1-1da6-43ad-b0c9-9664006e35ce,ROOM,0.0,1435.0,4.0,0.0,6151.0,3153.0,2.0,89.0,1.0,2.0,42.5,1.0,1000.0,1500.0,1.0,425.0,425.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,0.0,Box B14-2.69 WC,Box B14-2.69 WC,,,69,0#1#19,ROOM,0.0,5041.0,19.0,0.0,308.0,308.0,0.0,42.0,1.0,2.0,420.0,1.0,1000.0,1500.0,1.0,69590.0,69590.0,70590.0,0.0,4.0,5.0,2.0,1.0,22.0,15.0,420.0,69590.0,1.0,1.0,126.0,120.0
1.0,1880.0,Box 1881,1,1,1,Room 1,0#0#0,ROOM,0.0,1881.0,0.0,0.0,332.0,332.0,2.0,73.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,4.0,RSV-TU-1-I-05-6,VAC-1.06,VAC-1.06,VAC-1.06,1,95b7deb7-883b-4fa3-a44e-f09788c4917c,ROOM,0.0,10006.0,0.0,0.0,15785.0,7156.0,2.0,6.0,1.0,2.0,62.9,0.0,1000.0,1500.0,1.0,550.8,550.8,700.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,297.0,120.0
9.0,1.0,v20o,1,1,1,oce,0#0#0#0#13,ROOM,0.0,20.0,13.0,0.0,155.0,155.0,4.0,20.0,,,175.0,,,,,,630.0,700.0,0.0,1.0,1.0,2.0,1.0,25.0,16.0,1.0,1.0,,0.0,133.0,
2.0,0.0,VAV-PI-350,VAV1,AHU-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,e1146ea7-a357-4c0c-9684-3f3b8448da2a,ROOM,0.0,1001.0,0.0,0.0,23114.0,9951.0,3.0,1.0,1.0,1.0,683.0,1.0,1000.0,1500.0,1.0,4553.3,4553.3,5008.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
8.0,26.0,1B-13F-C12-7,1B-13F-C12-7,1B-13F-105,C12_CAV-5000-12,D,42ca9b44-adb4-4cfa-ac2e-3f1bd1fb63a2,ROOM,0.0,2313105.0,3.0,0.0,16432.0,7417.0,2.0,105.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
9.0,0.0,5_2_Flur_1_Z,5_2_Flur_1_Z,5.2. Flur Zuluft 1,Konstantregler ,5.2. Flur Zuluft 1,82e42604-54b8-4f61-b0fc-7b044a3e598a,ROOM,0.0,5380.0,0.0,0.0,28528.0,11766.0,2.0,14.0,1.0,2.0,158.0,1.0,1000.0,1500.0,1.0,158.0,158.0,158.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,84.0,120.0
2.0,81.0,12F_VAV_82,12F_VAV_82,12F_VAV_82,12F_VAV_82,ROOM,9969fffc-3878-4c68-9e0a-d81d1862e1bc,ROOM,0.0,12082.0,0.0,0.0,19981.0,8689.0,1.0,82.0,1.0,1.0,560.7,1.0,1000.0,1500.0,1.0,5607.5,5607.5,6796.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,126.0,120.0
2.0,0.0,DVS-250,4F-VAV-62,4F-VAV-62,,4F-VAV-62,dd88ea7b-43a6-4de9-9d00-947f062be0db,ROOM,0.0,462.0,61.0,0.0,3303.0,1880.0,2.0,62.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,2971.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,134.0,120.0
8.0,0.0,VAV-PID-300,VAV-63,SUPPLY,0,VAV-62,b6fdbd4f-5d17-4fb8-b3e5-0aef84b43d93,ROOM,0.0,333.0,61.0,0.0,8518.0,4180.0,3.0,62.0,1.0,1.0,338.4429505,1.0,1000.0,1500.0,1.0,2256.286336,2256.286336,2481.91497,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
1.0,896.0,Box 897,1,1,1,Room 1,0#0#0,ROOM,0.0,897.0,0.0,0.0,332.0,332.0,2.0,106.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
13.0,43.0,FPP-A1-M2A1-08-W2-44,,,,FPP-A1-M2A1-08-W2（1250）,a9cca624-64e2-43b8-a639-f6f146de727d,ROOM,0.0,10044.0,0.0,0.0,2193.0,1420.0,2.0,43.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1250.0,1250.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,18.0,1A_15F_V6_14,1A_15F_V6_14,1A_15_73,V6_VAV_5000_06,B,5ca57f41-e382-4ac8-9084-208462b36cf4,ROOM,0.0,2115073.0,1.0,0.0,16700.0,7524.0,2.0,73.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,35.0,RSV-CG-SD-400*200-6,,,,1,f6e098af-bf99-4e6e-b071-cc6c823cf146,ROOM,0.0,2306.0,0.0,0.0,3788.0,2062.0,2.0,3.0,1.0,2.0,1800.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,4500.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,235.0,120.0
2.0,0.0,CDB-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A3-VAV-36,85f3fe3e-34f0-4ea0-8b38-b80eef12bacc,ROOM,0.0,7036.0,36.0,0.0,23904.0,10293.0,2.0,36.0,1.0,2.0,212.5,1.0,800.0,1250.0,1.0,425.0,425.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
2.0,0.0,150,Store Romm-303,LAM-2,,Store Romm-303,3b43d74d-569c-44a3-b261-ade3e39f7563,ROOM,0.0,301.0,0.0,0.0,1481.0,1174.0,2.0,1.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1101.6,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,183.0,120.0
2.0,0.0,ADSF-12X06,8F-VAV-39,8F-VAV-39,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-VAV-39,5a3e6cfa-1d75-47ed-91da-e3c000ca89dd,ROOM,0.0,8039.0,38.0,0.0,12613.0,5823.0,2.0,39.0,1.0,2.0,212.5,1.0,1000.0,1500.0,1.0,2125.0,2125.0,2380.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,231.0,120.0
2.0,0.0,CDB-06,BC-4F-VAV-33,BC-4F-VAV-33,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,BC-4F-VAV-33,5c29c830-b320-4191-92e4-d4382fdd525d,ROOM,0.0,130433.0,32.0,0.0,12028.0,5590.0,2.0,33.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,233.0,120.0
2.0,0.0,CDB-05,4F-A1-R-VAV-02,4F-A1-R-VAV-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-A1-R-VAV-02,32a66a10-8980-4d5f-822d-dfc7b83a87c6,ROOM,0.0,4002.0,1.0,0.0,13698.0,6233.0,2.0,2.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,646.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,16.0,06-22-107-DVS-250-13992,8F-A1-VAV-32,N.A,DVS-250,AHU-1,469dd789-13ac-48cb-9abf-807c9229aff8,ROOM,0.0,830.0,0.0,0.0,15947.0,5186.0,2.0,30.0,1.0,1.0,350.0,1.0,1000.0,1500.0,1.0,1751.0,1751.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,137.0,120.0
4.0,13.0,1B-14F-V8H-8,1B-14F-V8H-8,1B-14F-30,V8H_VAV-50E1-08,A,b45201b1-d792-4ac0-b60a-442b4893f761,ROOM,0.0,2314030.0,0.0,0.0,16432.0,7417.0,2.0,30.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
6.0,18.0,TC-19,350223,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e74246c7-f4df-4000-9a0b-dc0ef385e6df,ROOM,0.0,350223.0,0.0,0.0,7548.0,3834.0,2.0,23.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,14.0,1161,1A-11F-V8-22,1A-11F-51,V8_VAV-5000-08,C,7bf1f7d8-aa5c-4dd9-b400-32d18916fecc,ROOM,0.0,2111051.0,2.0,0.0,16441.0,7377.0,2.0,51.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,10.0,3F VAV 26,3F VAV 26,AHU 02,RHS,AHU 02,ecf8f123-9772-48f4-ae4b-931747bbac13,ROOM,0.0,3026.0,1.0,0.0,28300.0,12077.0,2.0,27.0,1.0,1.0,510.0,0.0,1000.0,1500.0,1.0,2550.0,2550.0,3315.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,243.0,100.0
8.0,20.0,2B-16F-12-07,2B-16F-12-07,2B-16F-98,C12_CAV-5000-12,D,45350452-e634-4cea-9d00-b4cc2476e7e8,ROOM,0.0,2416098.0,3.0,0.0,16437.0,7419.0,2.0,98.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,0.0,ADSF-20X12,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A1-EVAV-09,2bbfee86-3005-4bc8-89d7-413a6bcd66d0,ROOM,0.0,7009.0,8.0,0.0,17857.0,7887.0,2.0,9.0,1.0,2.0,3315.0,1.0,800.0,1250.0,1.0,6630.0,6630.0,8143.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
8.0,25.0,1B-7F-C12-5,1B-7F-C12-5,1B-7F-103,C12_CAV-5000-12,C,2dac7c1c-8b95-4ef6-89b4-d94a136be0d5,ROOM,0.0,2307103.0,2.0,0.0,28176.0,7417.0,2.0,103.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,46.0,1A_5F_V6_13,1A_5F_V6_13,1A_5F_47,V6_VAV_5000_06,C,ec1a65e4-a4f2-4592-9d06-83598ad0e2b0,ROOM,0.0,2105047.0,0.0,0.0,16588.0,7477.0,2.0,47.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,29.0,VAV RSV-I 315 H,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A,cac554ab-bb8c-4f81-b081-3196627962c4,ROOM,0.0,30.0,0.0,0.0,23230.0,9995.0,2.0,2.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,3580.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,197.0,120.0
2.0,0.0,VAV 27,ZoneEase VAV,Animal Quarantine ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Animal Quarantine ,4f601e6f-59aa-48f3-86fe-ef04940e0814,ROOM,0.0,1027.0,16.0,0.0,12432.0,4301.0,2.0,27.0,1.0,2.0,161.4045023,1.0,1000.0,1500.0,1.0,652.4139884,652.4139884,1080.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,235.5,120.0
2.0,0.0,VAV-PID-DS-175,VAV28,VAV28,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-28,6a04d3f4-29ba-4806-8d64-1dfa7a54dd4d,ROOM,0.0,1515.0,15.0,0.0,27886.0,11948.0,3.0,28.0,1.0,1.0,150.6,1.0,1000.0,1500.0,1.0,1004.1,1004.1,1104.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,4.0,36-CCS-3-6th F-AHU-03-VAV-25,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTOR'S CABIN,f7ef5762-b0f7-4f39-9b3d-3aafd3f403fd,ROOM,0.0,36.0,10.0,0.0,22480.0,9672.0,2.0,36.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,20.0,1A_14F_V6_09,1A_14F_V6_09,1A_14F_68,V6_VAV_5000_06,A,fc30b47d-aaa4-4df7-9696-5ff583dcbe44,ROOM,0.0,2114068.0,0.0,0.0,16570.0,7477.0,2.0,68.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,12F VAV 67,12F VAV 67,AHU 03,RHS,AHU 03,3e931b77-ec35-4f86-9af7-78ee6ecccf86,ROOM,0.0,12067.0,0.0,0.0,24346.0,10495.0,2.0,19.0,1.0,1.0,136.0,0.0,1000.0,1500.0,1.0,680.0,680.0,915.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,234.0,100.0
2.0,0.0,VAV PID-300,VAV-12,VAV-12,0,VAV-12,e91cfbbb-f3c8-4846-b8c5-96cfa1a35b01,ROOM,0.0,12.0,11.0,0.0,12818.0,5878.0,3.0,12.0,1.0,1.0,289.5114396,1.0,1000.0,1500.0,1.0,1930.076264,1930.076264,2123.08389,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV PID-O-300,VAV59,VAV-59,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-59,f722cc4a-479f-4fdb-8918-4512c0469c9f,ROOM,0.0,1059.0,58.0,0.0,26290.0,11340.0,3.0,59.0,1.0,1.0,356.8,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2616.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,1.0,06-23-140--150-2053,Riser-1/3F/VAV-2/2pax MTG,2pax m.r,DVS-150,Riser-1,25fb351c-0dd8-447b-a126-110a498c84c8,ROOM,0.0,2.0,0.0,0.0,15748.0,7142.0,2.0,2.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,850.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,126.0,120.0
2.0,0.0,2F-A3-VAV-02,2F-A3-VAV-02,CLASS,2F-A3-VAV-02,2F-A3-VAV-02,fed7d7c5-2379-43bc-b789-c4cb75662021,ROOM,0.0,2013.0,12.0,0.0,13102.0,5985.0,1.0,34.0,1.0,1.0,169.9,1.0,1000.0,1500.0,1.0,3398.0,3398.0,3398.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,61.0, VAV-62,AHU-03&04-VAV-62,AHU-03&04-VAV-62,AHU-03&04-VAV-62,AHU-03&04 ,1f52a934-4731-4329-953a-2f26410a4abe,ROOM,0.0,5565.0,1.0,0.0,27663.0,11636.0,2.0,65.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,05-24-104--150-1961,18TH FLR/AHU01/VAV01,n.a,DVS-150,AHU01,cf74e552-4e34-4786-8ece-ec91ef701cb3,ROOM,0.0,18101.0,0.0,0.0,22393.0,9646.0,2.0,1.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,252.0,120.0
2.0,0.0,VAV-157,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,9add8079-e730-414d-b5b2-18773c046cf4,ROOM,0.0,1157.0,0.0,0.0,26292.0,11341.0,2.0,30.0,1.0,2.0,540.0,0.0,1000.0,1500.0,1.0,3420.0,3420.0,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,2.0,09-22-318--533 X 200-20105,AHU-1/15th Floor/VAV-14,N.A,DVFO-OCB-533 X 200,AHU-1,9166b2a8-3e13-47fe-a504-bed502b8ac2f,ROOM,0.0,1551.0,0.0,0.0,12022.0,5587.0,2.0,51.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,45.0,120.0
2.0,0.0,VAV-PID-175,VAV48,2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-48,2e3d1647-f4ef-4d56-b09c-37156b47a18f,ROOM,0.0,1048.0,13.0,0.0,19956.0,8681.0,3.0,48.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1189.3,1189.3,1308.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-125,VAV160,REC-VAV-161,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-160,ac1ba5a2-ccd8-4325-bdc6-1cf6ca5d5a22,ROOM,0.0,1160.0,159.0,0.0,19558.0,8210.0,3.0,33.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,11.0,1A_21F_V8_08,1A_21F_V8_08,1A_21F_37,V8_VAV_5000_08,A,2a9e6710-ff00-4865-a223-3e9920b549e2,ROOM,0.0,2121037.0,0.0,0.0,25821.0,8128.0,2.0,37.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,15.0,08-24-346--150-6719,6th flr/VAV-27,n.a,DVS150,n.a,24c8694d-337b-4a9d-b861-49eb301369d8,ROOM,0.0,6027.0,0.0,0.0,24152.0,10399.0,2.0,27.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,340.0,340.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,257.0,120.0
2.0,9.0,VAV-10,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-01,401730d2-0f9e-4656-a6c9-96859273346e,ROOM,0.0,113.0,0.0,0.0,24256.0,10449.0,2.0,13.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,6.0,10-23-413-700x300-6300,OVAV-7,n.a,DVFO-CCB-700 X300,N.A,f57ce160-6014-4f1a-bff5-4a6df876de7e,ROOM,0.0,717.0,0.0,0.0,18021.0,7957.0,2.0,17.0,1.0,1.0,620.0,1.0,1000.0,1500.0,1.0,3102.0,3102.0,6120.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,127.0,120.0
3.0,32.0,RSV-TU-1-I-12-L-(D-SA)-105,VAV-26.18,VAV-26.18,Royal. VAV,26,4c4e5dbd-d517-4365-a1bd-89faef2ef01a,ROOM,0.0,2618.0,0.0,0.0,12401.0,5740.0,2.0,18.0,1.0,2.0,1641.6,1.0,1000.0,1500.0,1.0,3283.2,3283.2,4000.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,300.0,120.0
2.0,0.0,VAV-PID-175,VAV-106,VAV-106,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-106,932a4ca0-2038-40f7-8f32-b1b457860232,ROOM,0.0,1104.0,105.0,0.0,23785.0,10243.0,3.0,106.0,1.0,1.0,127.4,1.0,1000.0,1500.0,1.0,849.5,849.5,934.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,7.0,1A_13F_V8H_12,1A_13F_V8H_12,1A_13F_12,V8H_VAV_50E1_08,B,91aa3812-234b-467b-8c66-02d29a56ef13,ROOM,0.0,2113012.0,1.0,0.0,16588.0,7477.0,2.0,12.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,19.0,240020,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,31517c70-7f5c-48c8-8a96-b4d3ee7d793a,ROOM,0.0,240020.0,0.0,0.0,11750.0,5474.0,2.0,20.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,1300.0,1300.0,1300.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,0.0,VAV PID-F-175,VAV-5,AHU-01-01-VAV-05,0,VAV-5,87311570-f6c4-474c-82af-d14618991632,ROOM,0.0,5.0,4.0,0.0,19835.0,4392.0,3.0,5.0,1.0,1.0,178.3961335,1.0,1000.0,1500.0,1.0,1189.307557,1189.307557,1308.238313,1.0,0.0,2.777777778,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,0.0,SVT-518-M-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4-35,ff6fb89b-e9cb-4031-b008-64450bd7264b,ROOM,0.0,144.0,34.0,0.0,22404.0,9651.0,2.0,44.0,1.0,2.0,543.7,1.0,1000.0,1500.0,2.0,5100.4,5100.4,9023.4,1.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,15.0,2A-21F-V8-08,2A-21F-V8-08,2A-21F-30,V8_VAV-5000-08,A,def0231d-5c0a-4f6b-bc95-d836881b7f25,ROOM,0.0,2221030.0,0.0,0.0,25823.0,8124.0,2.0,30.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,12.0,1A_9F_V8_20,1A_9F_V8_20,1A_9F_49,V8_VAV_5000_08,C,be3dd63e-70e1-4bac-bce5-2457a9830362,ROOM,0.0,2109049.0,2.0,0.0,25821.0,8128.0,2.0,49.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,11.0,L19-VAV-B-11,Belimo VAV,L19-VAV-B-11,VAV,VAV,383a4fb7-27c6-47fb-a0a5-5e35b4a70b38,ROOM,0.0,190012.0,0.0,0.0,9323.0,3894.0,1.0,12.0,1.0,1.0,180.0,1.0,1000.0,1500.0,1.0,600.0,600.0,733.97,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,0.0,SY-RVAV -BL-S6,3F-RVAV - 64,3F-RVAV - 64,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-RVAV - 64,d8cfeeab-bc64-49ed-af68-36b97f24d85d,ROOM,0.0,3067.0,0.0,0.0,13938.0,6331.0,2.0,67.0,1.0,2.0,23.8,1.0,1000.0,1500.0,1.0,238.0,238.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,148.0,120.0
2.0,10.0,VAV_3_1_11,VAV-3-1/11,สำนักงานเปิดโล่ง (INTERIOR ZONE),ZoneEase VAV ,ZONE A,454abc3e-15d4-4fb4-9577-66e663ef16eb,ROOM,0.0,11011.0,0.0,0.0,14412.0,6599.0,2.0,12.0,1.0,2.0,637.1290483,1.0,1000.0,1500.0,1.0,637.1290483,2123.763494,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
13.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-1,fc16ed75-5a3d-4c14-86e6-ccfd1d8ebcdf,ROOM,0.0,2711101.0,0.0,0.0,9450.0,4539.0,2.0,1.0,1.0,2.0,261.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,0.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,134.0,120.0
2.0,21.0,VAV-L7-22,VAV,L7,VAV-L7-22,Tower B West,66c9a44b-3f27-477b-bde0-1822ebfcb12c,ROOM,0.0,22.0,0.0,0.0,1037.0,837.0,2.0,22.0,1.0,2.0,363.0,1.0,1000.0,1500.0,1.0,1210.0,1210.0,1651.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-DS-175,VAV54,VAV 6-5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-54,0b593f71-da91-4e5e-8f11-6490eb9aa960,ROOM,0.0,1154.0,4.0,0.0,27423.0,11792.0,3.0,54.0,1.0,1.0,237.9,1.0,1000.0,1500.0,1.0,976.9,976.9,1074.6,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-100,VAV-48,HUDDLE ROOM4,0,VAV-48,5e8b8a4c-5550-4983-b1c2-c09b7890e926,ROOM,0.0,48.0,15.0,0.0,3000.0,1766.0,3.0,48.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,255.0,255.0,280.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0, VAV PID-F-175,7,9th FL,0,VAV-07,3013b44f-e406-4b29-9f0b-1bbfc892b93f,ROOM,0.0,7.0,5.0,0.0,3904.0,2110.0,3.0,7.0,1.0,2.0,110.5,1.0,1000.0,1500.0,1.0,1105.0,1105.0,1326.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,22.0,11F-VAV-35,11F-VAV-35,AHU,AHU,AHU,3dafdac0-e7cc-4ba0-bbea-b77f3fa04020,ROOM,0.0,11035.0,1.0,0.0,19906.0,8658.0,1.0,35.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,4078.2,4078.2,5097.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,116.0,120.0
2.0,6.0,VAV-30,VAV-30,VAV-30,VAV-30,AHU-03&04,38b2f741-dade-449a-baa9-dfb793cc5810,ROOM,0.0,324.0,1.0,0.0,27411.0,11780.0,2.0,24.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,849.5,849.5,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,2.0,1B-14F-V8-03,1B-14F-V8-03,1B-14F-03,V8_VAV-5000-08,A,b45201b1-d792-4ac0-b60a-442b4893f761,ROOM,0.0,2314003.0,0.0,0.0,28176.0,7417.0,2.0,3.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,9-20-069-DVS-150/487,L3 - T2 VAV - 1,N.A,DVS-150,,9acc358c-a44e-46e9-a402-ad52d52368a6,ROOM,0.0,3201.0,0.0,0.0,8068.0,3559.0,2.0,2.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,400.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,2.0,08-22-146-150-17780,4F/AHU-A3 (RHS)/VAV-34,N.A,DVS 150,AHU-3,b71d7834-a060-42d4-a9b5-6dbc42366a3a,ROOM,0.0,4019.0,1.0,0.0,11582.0,5402.0,2.0,19.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,0.0,VAV_56,VAV_56,WS,VAV_56,VAV_56,31477f39-7e1b-4922-a6f4-ca5f000c276e,ROOM,0.0,1060.0,59.0,0.0,9755.0,4647.0,1.0,64.0,1.0,1.0,37.0,1.0,1000.0,1500.0,1.0,374.0,374.0,1101.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,71.0,120.0
2.0,10.0,08-24-313--650X250-6327,EVAV-30,N.A,DVFO-CCB-650X250,N.A,95c446b3-d49f-4566-bd53-46354c588cc0,ROOM,0.0,2030.0,0.0,0.0,23922.0,10300.0,2.0,11.0,1.0,1.0,510.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,4200.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.0,120.0
4.0,1.0,1A_21F_V8H_24,1A_21F_V8H_24,1A_21F_24,V8H_VAV_50E1_08,D,7eb40b42-740a-487c-bbb7-68b5616dac87,ROOM,0.0,2121024.0,3.0,0.0,16606.0,7416.0,2.0,24.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-125,VAV11,VAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-11,1405aad0-1559-48bd-b828-276db2ce4c43,ROOM,0.0,1011.0,10.0,0.0,24860.0,10719.0,3.0,11.0,1.0,1.0,80.0,1.0,1000.0,1500.0,1.0,533.5,533.5,586.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-150,9F-A2-VAV-06,9F-A2-VAV-06,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-A2-VAV-06,eb26dd4b-ec64-4b59-a958-245adc67dfad,ROOM,0.0,929.0,28.0,0.0,6893.0,3572.0,2.0,29.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,0.0,VAV PID-250,VAV-06,CO2-6,CO2-6,VAV-6,e13cef95-2065-40d7-a3a7-add6450ebf5b,ROOM,0.0,1106.0,5.0,0.0,27927.0,11967.0,3.0,6.0,1.0,1.0,344.0,1.0,1000.0,1500.0,1.0,2293.7,2293.7,2523.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-200,VAV3,VAV-3,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-3,5e3ab86c-67ba-412d-98d2-a943cff00595,ROOM,0.0,1003.0,2.0,0.0,20889.0,9054.0,3.0,3.0,1.0,1.0,152.9,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1121.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,2.0,52,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TBVAV-S-T100-08-O,29487076-4cc6-420f-887e-12cc04301c3d,ROOM,0.0,52.0,0.0,0.0,26988.0,11612.0,2.0,52.0,1.0,2.0,272.0,1.0,1000.0,1500.0,1.0,1560.0,1560.0,1560.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
1.0,1.0,box 2,1,1,1,Room1 ,321949c7-0194-665f-601c-1829f6ca7dd6,ROOM,0.0,4.0,0.0,0.0,2725.0,1622.0,2.0,4.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,,2.0,1.0,21.0,10.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,"500 CFM, 150 DIA 27",ZoneEase VAV,VAV-27,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU 3,b1904aff-8036-484e-a2b8-6d2721fbc7c2,ROOM,0.0,28.0,2.0,0.0,22698.0,9780.0,2.0,28.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,849.5,849.5,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,SL-VAV PID-350,VAV-121,VAV-121,0,VAV-121,3b4a709c-af61-491f-9530-bc4fa7cef3fe,ROOM,0.0,121.0,71.0,0.0,2422.0,1524.0,3.0,72.0,1.0,2.0,425.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,4500.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV PID-150,VAV -9,1 th Floor,0,9,54f37115-37c8-4e26-b77c-561cbe0f0d21,ROOM,0.0,9.0,8.0,0.0,1285.0,1037.0,3.0,9.0,1.0,2.0,60.0,1.0,1000.0,1500.0,1.0,600.0,600.0,3000.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-200,VAV-24,1,0,VAV-24,46f2b170-4ef3-49ce-a860-f0deedb693cb,ROOM,0.0,24.0,23.0,0.0,8934.0,4343.0,3.0,24.0,1.0,1.0,203.8812955,1.0,1000.0,1500.0,1.0,1359.208636,1359.208636,1495.1295,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,3.0,01-25-822--150-15315,2nd  FLR/AHU-03/VAV-33,n.a,DVS-150,AHU-03,e4d73201-5df8-4f5f-af02-1261fb15ae81,ROOM,0.0,2033.0,1.0,0.0,27474.0,11814.0,2.0,19.0,1.0,1.0,119.0,1.0,1000.0,1500.0,1.0,595.0,595.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,270.0,120.0
3.0,22.0,RSV-TU-14-12,,,,1,3569feb2-36b6-44d0-aef2-014c84287860,ROOM,0.0,10023.0,0.0,0.0,3329.0,1892.0,2.0,23.0,1.0,2.0,880.0,1.0,1000.0,1500.0,1.0,4400.0,4400.0,5610.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,227.0,120.0
2.0,0.0,ADR-04X04,2F-AHU-1-VAV-9,2F-AHU-1-VAV-9,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-AHU-1-VAV-9,4a80fa3e-12db-4b8b-9ff7-0b2ab1d930c3,ROOM,0.0,2009.0,8.0,0.0,15449.0,7012.0,2.0,9.0,1.0,2.0,17.0,1.0,1000.0,1500.0,1.0,170.0,170.0,510.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,14.0,11F L1 VAV-15,11F L1 VAV-15,4PAX RM-3,4PAX RM-3,11F LOOP-01,772030d9-c60b-4f5f-9d52-5f74b1f7f609,ROOM,0.0,3015.0,0.0,0.0,2500.0,953.0,2.0,61.0,1.0,2.0,135.9208,1.0,1000.0,1500.0,1.0,679.604,679.604,883.4852,1.0,0.0,5.0,3.0,1.0,30.0,15.0,0.0,0.0,1.0,1.0,123.0,120.0
2.0,0.0,B-9-R,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,841,9e1fd6d6-31d1-438c-b845-ad964a2cfb35,ROOM,0.0,841.0,9.0,0.0,21088.0,9122.0,2.0,41.0,1.0,2.0,1104.4,1.0,1000.0,1500.0,1.0,1529.1,1529.1,1535.9,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,1.0,3VAV-T4-2,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3AHU/OFFICE-3,85a71994-64c3-44a1-b5dd-0d4783051fc3,ROOM,0.0,30034.0,2.0,0.0,19974.0,8687.0,1.0,34.0,1.0,1.0,518.4,1.0,1000.0,1500.0,1.0,1728.0,1728.0,2293.2,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,35.0,L8-04-VAV-01,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,df726e1a-d866-448f-875c-fdd963464b56,ROOM,1.0,98041.0,0.0,0.0,12912.0,5912.0,2.0,1.0,1.0,2.0,810.0,1.0,1000.0,1500.0,1.0,1828.8,1828.8,4500.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
4.0,10.0,1B-18F-V8H-30,1B-18F-V8H-30,1B-18F-52,V8H_VAV-50E1-08,D,faa817bf-05c3-47c1-a8c9-cf56065765a5,ROOM,0.0,2318052.0,3.0,0.0,16432.0,7417.0,2.0,52.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,CDB-10,BC-3F-VAV-20,BC-3F-VAV-20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,BC-3F-VAV-20,f5261fd9-c082-4e7d-be6c-6b0fb7c5c4ea,ROOM,0.0,130320.0,19.0,0.0,13347.0,6086.0,2.0,20.0,1.0,2.0,476.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,2669.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,240.0,120.0
7.0,0.0,C1,4,D,D4,C,96e8c77b-42bd-4904-bcad-49f455b17a75,ROOM,1.0,4.0,0.0,0.0,1310.0,1054.0,2.0,4.0,1.0,2.0,77.0,1.0,1000.0,1500.0,1.0,766.0,766.0,1400.0,0.0,1.5,1.5,1.0,0.0,30.0,10.0,0.0,78674.0,1.0,1.0,28.0,120.0
2.0,0.0,VAV03,vav03,1,1,1,a3be46a5-1dc8-4981-80ec-f7113a5f0b07,ROOM,1.0,303.0,0.0,0.0,27370.0,11771.0,1.0,3.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,720.0,720.0,1819.6,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
2.0,0.0,VAV-PID-300,VAV265,VAV265,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-265,d7c171be-b516-4662-a447-7b31fbcd6284,ROOM,0.0,1265.0,6.0,0.0,26889.0,11568.0,3.0,11.0,1.0,1.0,722.1,1.0,1000.0,1500.0,1.0,2772.8,2772.8,3050.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,51.0,52,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fd1a226c-2461-4946-8466-674197e57932,ROOM,0.0,240306.0,0.0,0.0,16941.0,7626.0,2.0,52.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,31.0,VAV-2-6,VAV-2-6,2F,SECOND FLOOR,WS/CABIN,9c8dad19-8e43-4b16-ad91-95bfca91aab4,ROOM,0.0,7032.0,0.0,0.0,8001.0,3995.0,2.0,32.0,1.0,1.0,32.0,1.0,1000.0,1500.0,1.0,320.0,320.0,1469.0,0.0,0.0,5.0,1.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,52.0,120.0
2.0,0.0,4,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4,230477ff-08ce-48ce-b31a-d011b3ccf219,ROOM,0.0,1.0,0.0,0.0,20521.0,8916.0,2.0,1.0,0.0,1.0,1110.0,0.0,1000.0,1500.0,1.0,3700.0,3700.0,5278.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,0.0,1623081434,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,PID-8,b7b7190f-8c40-4224-84a0-ec376937102c,ROOM,0.0,1.0,0.0,0.0,16653.0,7511.0,2.0,1.0,0.0,1.0,297.0,0.0,1000.0,1500.0,1.0,1530.0,1530.0,1930.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,18.0,5-22-74-DVS-150-13089,1F-A1-VAV-19,N.A,DVS-150,AHU-1,6a90b95d-fe41-4b1d-8abe-605689ab0c49,ROOM,0.0,119.0,0.0,0.0,15942.0,5102.0,2.0,19.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,211.0,120.0
6.0,64.0,TC-65,90469,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,c7739bfc-324c-4c24-9e92-648e46bfb66e,ROOM,0.0,90469.0,0.0,0.0,7525.0,3825.0,2.0,69.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,52.0,V-8-19-178-DVS-200/385,AHU-6/13F-VAV-160/LHS,AHU-6,DVS 200,,9ee9e8fd-7a1d-4b51-8c4a-b9c52ddfe9d2,ROOM,0.0,2160.0,0.0,0.0,2929.0,1736.0,2.0,80.0,1.0,2.0,221.0,1.0,1000.0,1500.0,1.0,994.5,994.5,1928.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,162.0,120.0
2.0,0.0,08-23-233--150-4201,5F - AHU 02 - VAV - 31,n.a,DVS-150,AHU 02,b7bd2fd8-8190-4856-9cbf-7e2c66c919d2,ROOM,0.0,5031.0,1.0,0.0,16624.0,7498.0,2.0,24.0,1.0,1.0,110.5,1.0,1000.0,1500.0,1.0,680.0,680.0,816.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,104.0,120.0
2.0,0.0,12-42-582--950X350-10767,9F-AHU-3-VAV-31A,N.A,DVS-950X350,AHU-3,e5341510-cbb1-4e72-a614-c5501ac001ee,ROOM,0.0,9054.0,0.0,0.0,19203.0,8421.0,2.0,54.0,1.0,1.0,1700.0,1.0,1000.0,1500.0,1.0,8500.0,8500.0,8670.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,70.0,120.0
2.0,32.0,1A_22F_V6_A09,1A_22F_V6_A09,1A_22F_102,V6_VAV_5000_06,A,99fa32ad-72a5-4c35-b6b6-252255c0cde8,ROOM,0.0,2122102.0,0.0,0.0,18474.0,8128.0,2.0,102.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,02-25-877--600X200-14455,7TH FLR/AHU-2/VAV-10,n.a,DVFO-CCB-600X200,AHU-2,644e11b3-2be3-4982-b9d3-716e4de802d7,ROOM,0.0,7210.0,1.0,0.0,28022.0,12004.0,2.0,43.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,3250.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,261.0,120.0
2.0,34.0,VAV-35,VAV-35,VAV-35,VAV-35,AHU-01,f480b92a-17a9-4550-bf37-e8b3cea17714,ROOM,0.0,138.0,0.0,0.0,28269.0,12066.0,2.0,38.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,1.0,11-23-514--150-8394,AHU-16/VAV-28,N.A,DVS-150,AHU-16,a1722766-986b-4292-a28c-9b34e2fc10fb,ROOM,0.0,2028.0,4.0,0.0,18618.0,8191.0,2.0,38.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
4.0,0.0,1A_11F_V8H_05,1A_11F_V8H_05,1A_11F_05,V8H_VAV_50E1_08,B,659c41b8-6f4f-4df7-9ad8-f31097863115,ROOM,0.0,2111005.0,1.0,0.0,25821.0,8128.0,2.0,5.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,23.0,VB-14-8,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,d1aa646c-01a1-49a5-b7ea-6ea1e3bd5368,ROOM,0.0,24.0,0.0,0.0,21633.0,9357.0,2.0,24.0,1.0,2.0,810.0,1.0,1000.0,1500.0,1.0,5400.0,5400.0,5400.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-150,101,1,0,VAV-101,5c4bc498-ee57-413c-b54c-0e2cf3bd8739,ROOM,0.0,101.0,13.0,0.0,5022.0,2549.0,3.0,14.0,1.0,2.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,654.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
3.0,37.0,VAV-138,ZoneEase VAV,138,ZoneEase VAV,3,fd6ba80a-18aa-4a7a-b189-0a3387feefb3,ROOM,0.0,240138.0,2.0,0.0,7081.0,3584.0,2.0,38.0,1.0,1.0,500.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
2.0,14.0,2A-22F-V6-07,2A-22F-V6-07,2A-22F-37,V6_VAV-5000-06,B,2f8e4f75-5bc8-4822-af91-a981f3123667,ROOM,0.0,2222037.0,1.0,0.0,25823.0,8124.0,2.0,37.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-300,VAV -77,77,0,77,45f0c822-6077-4a59-be4f-f19450c309c3,ROOM,0.0,77.0,76.0,0.0,2310.0,1486.0,3.0,77.0,1.0,2.0,255.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,3000.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,2.0,1F_FVAV_03,1F_FVAV_03,1F_FVAV_03,1F_FVAV_03,OVAV,52060a2a-5b5f-4256-b928-2c4a95d0b856,ROOM,0.0,10027.0,0.0,0.0,21233.0,9199.0,1.0,27.0,1.0,1.0,159.3,1.0,1000.0,1500.0,1.0,1593.0,1593.0,2141.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,78.0,120.0
3.0,3.0,4,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,71dec472-78c3-49a0-b168-3cb95dc37ec5,ROOM,0.0,2714004.0,0.0,0.0,16303.0,7362.0,2.0,60.0,1.0,2.0,332.0,1.0,1000.0,1500.0,1.0,1105.0,1105.0,1105.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,28.0,29,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,9c80480b-5d68-4616-91d9-a270a1ba87eb,ROOM,0.0,51.0,0.0,0.0,20995.0,9098.0,2.0,29.0,1.0,2.0,65.0,1.0,1000.0,1500.0,1.0,300.0,300.0,350.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,40.0,VAV-25B-02B-08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,373d9dc2-0bc0-42fd-8612-b0669b72f259,ROOM,0.0,61260.0,1.0,0.0,16151.0,7293.0,2.0,23.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
