ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,11.0,RVAV14,RVAV14,RVAV14,RVAV14,ROOM,f559012d-fd71-481d-955e-b406fbe378bb,ROOM,0.0,10014.0,0.0,0.0,20840.0,9035.0,1.0,14.0,1.0,1.0,80.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1359.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,0.0,VAV-3F-21-MC,,,,VAV-3F-21,fc4398ce-56fd-4886-9593-c35b637b5a11,ROOM,0.0,171.0,21.0,0.0,2933.0,1740.0,2.0,61.0,1.0,2.0,345.6,1.0,1000.0,1500.0,1.0,1573.2,1573.2,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,261.9911481,120.0
2.0,20.0,5F-AHU01-EVAV 21,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU 01,888de476-dc80-479b-af37-5e0cd879c72d,ROOM,0.0,5124.0,0.0,0.0,15229.0,6920.0,2.0,24.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,53.0,VAV-28.03,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,295d91e1-293f-4d59-a490-7fa0ab61a416,ROOM,1.0,2803.0,0.0,0.0,12414.0,5745.0,2.0,102.0,1.0,2.0,234.4612771,1.0,1000.0,1500.0,1.0,1529.095285,1529.095285,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
3.0,0.0,VAV-GF-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office 2,5bac5dce-f31f-459e-ab8b-a9dadf352565,ROOM,0.0,2.0,0.0,0.0,15513.0,7041.0,0.0,2.0,1.0,1.0,300.0,1.0,1000.0,1500.0,1.0,400.0,800.0,1200.0,0.0,4.0,4.0,2.0,0.0,30.0,10.0,0.0,2000.0,1.0,1.0,400.0,100.0
2.0,7.0,05-22-66-DVS-200-1301,AHU-2/LEFT/VAV-6,N.A,DVS-200,AHU-2,d5e15722-f1ce-411d-a65b-f2036797527f,ROOM,0.0,1026.0,1.0,0.0,10723.0,5057.0,2.0,26.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,1530.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,132.0,120.0
2.0,13.0,14,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,fcaf702b-a0af-40d1-9084-7d69a3291da5,ROOM,0.0,14.0,0.0,0.0,12298.0,5644.0,1.0,14.0,1.0,1.0,432.0,1.0,1000.0,1500.0,1.0,5000.0,1620.0,0.0,,4.0,4.0,2.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,DVS-200,8F-A2-VAV-20,8F-A2-VAV-20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-A2-VAV-20,0f78ebb4-751a-4b87-b80e-911fdbbff3e6,ROOM,0.0,841.0,40.0,0.0,6893.0,3572.0,2.0,41.0,1.0,2.0,127.5,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,13.0,12F VAV 13,12F VAV 13,AHU 03,LHS,AHU 03,3e931b77-ec35-4f86-9af7-78ee6ecccf86,ROOM,0.0,12013.0,0.0,0.0,24346.0,10495.0,2.0,15.0,1.0,1.0,580.0,0.0,1000.0,1500.0,1.0,2897.0,2897.0,3740.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,219.0,100.0
2.0,4.0, RVAV-24,AHU02-RVAV-24,AHU02-RVAV-24,AHU02-RVAV-24,AHU-02,35c8d8b4-cc8c-446f-8526-314e6b060c3e,ROOM,0.0,1727.0,1.0,0.0,27197.0,11700.0,2.0,27.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,254.9,254.9,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,37.0,L19-VAV-E-4,Belimo VAV,L19-VAV-E-4,VAV,VAV,383a4fb7-27c6-47fb-a0a5-5e35b4a70b38,ROOM,0.0,190038.0,0.0,0.0,9323.0,3894.0,1.0,38.0,1.0,1.0,504.0,1.0,1000.0,1500.0,1.0,1680.0,1680.0,2438.08,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,150.0,120.0
9.0,0.0,VAV-602,VAV-602,,,617,563b580a-8449-4125-bdf9-b3ff28b99e63,ROOM,0.0,771038.0,0.0,0.0,1268.0,1025.0,2.0,2.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,1.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,7.0,vav-14,VAV_14,Shop_15,PaulsEyeCare,FLN-03,47492fe8-5ed5-4bf0-8384-3e684e251b83,ROOM,0.0,101209.0,0.0,0.0,6812.0,1961.0,2.0,9.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,700.0,700.0,1500.0,1.0,1.0,1.0,2.0,1.0,24.0,20.0,300.0,900.0,1.0,1.0,120.0,120.0
2.0,8.0,VAV-L12-S-9,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,S,a5ded98b-c721-4b31-812d-337e71df013d,ROOM,0.0,120109.0,1.0,0.0,26371.0,8699.0,1.0,9.0,1.0,1.0,173.3,1.0,1000.0,1500.0,1.0,577.7,577.7,764.6,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,120.0
2.0,1.0,VAV-M1-2,VAV-M1-2,M1,VAV,Room ,ec3ee2dc-508c-4aa9-892b-e9f1679b86e0,ROOM,0.0,1006.0,0.0,0.0,560.0,506.0,2.0,6.0,1.0,2.0,72.0,1.0,1000.0,1500.0,1.0,288.0,288.0,0.0,,8.0,8.0,2.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-DS-175,VAV39,VAV-39,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-39,d9722418-46bf-497d-8c1d-b83a83a24c71,ROOM,0.0,1366.0,38.0,0.0,26552.0,11438.0,3.0,39.0,1.0,1.0,171.3,1.0,1000.0,1500.0,1.0,1141.7,1141.7,1255.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,54.0,V-8-19-178-DVS-200/387,AHU-8/13F-VAV-212/LHS,AHU-8,DVS 200,,9ee9e8fd-7a1d-4b51-8c4a-b9c52ddfe9d2,ROOM,0.0,2212.0,0.0,0.0,2928.0,1736.0,2.0,52.0,1.0,2.0,265.2,1.0,1000.0,1500.0,1.0,1193.4,1193.4,1928.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,230.0,120.0
2.0,3.0,4-21-280-DVS-150/50,1-1-VAV-04,AHU1,DVS150,N.A,c9ffe0fb-9161-4a9b-a2d2-b32b9f13391a,ROOM,0.0,10104.0,0.0,0.0,8046.0,4015.0,2.0,4.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,7.0,03-23-659--150-26829,VAV-63,n.a,DVS-150,n.a,c9312bc1-c14b-46c4-9741-bf94bab20955,ROOM,0.0,1071.0,0.0,0.0,14657.0,6686.0,2.0,71.0,1.0,1.0,34.0,1.0,1000.0,1500.0,1.0,170.0,170.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,166.0,120.0
2.0,6.0,12-23-575--300-10254,AHU04/VAV09,n.a,DVS-300,AHU04,a060598b-fe82-4373-bbfc-0a7d75ada0d1,ROOM,0.0,9070.0,3.0,0.0,19108.0,8383.0,2.0,70.0,1.0,1.0,486.2,1.0,1000.0,1500.0,1.0,2431.0,2431.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,269.0,120.0
2.0,0.0,DVS-200,9F-LHS-VAV-16A,9F-LHS-VAV-16A,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-LHS-VAV-16A,1c0255f3-82b6-4d49-a8ad-9d61649a6616,ROOM,0.0,932.0,31.0,0.0,7010.0,3633.0,2.0,32.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1948.2,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,10.0,03-19-482-DVS-300-4463,4TH FLR / AHU 3 / VAV - 3,AHU-3,DVS-300,N.A,19740c38-f289-469e-ad87-d0e5d462c5b3,ROOM,0.0,68.0,1.0,0.0,1649.0,1260.0,2.0,68.0,1.0,2.0,544.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,3400.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,146.0,120.0
2.0,0.0,"VAV BOX 8""",VAV BOX,VAV-L37-B-02,"VAV BOX 8""",B-02,ef2350f3-fa93-4928-8e5d-352f18ce4a9f,ROOM,0.0,1002.0,1.0,0.0,24886.0,10725.0,2.0,2.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1700.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,0.0,DVS-300,VAV-4,VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,782a9c0b-d177-4eaa-bcbf-76c5dadd9c73,ROOM,0.0,1404.0,3.0,0.0,7982.0,3855.0,2.0,4.0,1.0,2.0,297.5,1.0,1000.0,1500.0,1.0,2975.0,2975.0,4314.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,17.0,L24-VAV-C-6,Belimo VAV,L24-VAV-C-6,VAV,VAV,6699cf14-44c1-4c84-99a6-30b48c0bc06f,ROOM,0.0,240018.0,0.0,0.0,9323.0,3894.0,1.0,18.0,1.0,1.0,261.0,1.0,1000.0,1500.0,1.0,870.0,870.0,1410.18,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,130.0,120.0
2.0,23.0,1A_18F_V6_19,1A_18F_V6_19,1A_18F_78,V6_VAV_5000_06,B,a5297e0a-f53d-48ca-ab34-ec92a5da3226,ROOM,0.0,2118078.0,1.0,0.0,16606.0,7416.0,2.0,78.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,0.0,VAV-06-L4-03,VAV-06-L4-03,WAIT (M)-079,VAV-06-L4-03,WAIT (M)-079,46b59700-b0a0-45be-9a7a-964bd0c10881,ROOM,0.0,291.0,45.0,0.0,14870.0,6769.0,2.0,2.0,1.0,1.0,192.7,1.0,1000.0,1500.0,1.0,594.0,594.0,814.0,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,3.0,vav-4,4,,,1,8f5a749f-b245-427a-b33a-f18f3c2b8990,ROOM,0.0,77004.0,0.0,0.0,707.0,611.0,2.0,4.0,1.0,2.0,425.0,1.0,1000.0,1500.0,1.0,2430.0,2430.0,2430.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,6.0,03-23-726--150-27058,18th Floor/VAV9,N.A,DVS-150,N.A,fd67c980-7cca-4c75-8e65-7fec77e6b42c,ROOM,0.0,18009.0,0.0,0.0,14754.0,6721.0,2.0,28.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,612.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,55.0,120.0
8.0,0.0,VAV-PID-FSA-100,VAV - 32,14th Floor,0,VAV - 32,7e433220-97bc-49d0-849a-d48e0f305869,ROOM,0.0,32.0,31.0,0.0,925.0,749.0,3.0,32.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,34.0,34.0,196.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,DVS-200,AHU-803-VAV-30,AHU-803-VAV-30,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-803-VAV-30,9207b306-6818-4ae3-941f-6df8d0ae9873,ROOM,0.0,1830.0,29.0,0.0,7986.0,3993.0,2.0,30.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,22.0, RVAV-23,AHU-01&02-RVAV-23,AHU-01&02-RVAV-23,AHU-01&02-RVAV-23,AHU-01&02 ,ee21d069-b9e5-43db-9c3b-00e0bc7d68cd,ROOM,0.0,226.0,0.0,0.0,27044.0,11636.0,2.0,26.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,2803.4,2803.4,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,20.0,L16-VAV-C-9,Belimo VAV,L16-VAV-C-9,VAV,VAV,6f1c52fe-e250-42b5-a4a2-ad255894953b,ROOM,0.0,160021.0,0.0,0.0,9323.0,3894.0,1.0,21.0,1.0,1.0,216.0,1.0,1000.0,1500.0,1.0,720.0,720.0,1410.18,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,130.0,120.0
2.0,18.0,1A_16F_V6_34,1A_16F_V6_34,1A_16F_93,V6_VAV_5000_06,D,64057375-e418-4324-8160-896f86b5f7b9,ROOM,0.0,2116093.0,3.0,0.0,16699.0,7524.0,2.0,93.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,I624031385,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CVAV-PID-14,3a8ae37d-fff0-4599-82ed-838e9afdc23f,ROOM,0.0,0.0,0.0,0.0,26340.0,11358.0,0.0,0.0,1.0,1.0,935.0,0.0,1000.0,1500.0,1.0,5100.0,5100.0,5500.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,60.0,120.0
2.0,0.0,VAV-02-03-01,ZoneEase VAV,"Ph-2 L3 BOR,AUD",ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Corridor 1,4341fd69-db35-4412-bb0c-6ae1c95724c6,ROOM,0.0,103302.0,0.0,0.0,13925.0,6325.0,3.0,30.0,1.0,2.0,244.65744,1.0,1000.0,1500.0,1.0,244.65744,1223.2872,1223.2872,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,230.0,120.0
2.0,10.0,2B-16F-V8-09,2B-16F-V8-09,2B-16F-43,V8_VAV-5000-08,B,aff526a4-95bf-4b77-b51e-724fb08ef1b3,ROOM,0.0,2416043.0,1.0,0.0,16437.0,7419.0,2.0,43.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,04-24-839--200-323,8TH/AHU-01/RVAV-02/RHS,N.A,DVS 200,AHU-01,e4d27dfd-5f06-4751-a741-657446f473f0,ROOM,0.0,8102.0,0.0,0.0,21500.0,9298.0,2.0,2.0,1.0,1.0,187.0,1.0,1000.0,1500.0,1.0,935.0,935.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,252.0,120.0
2.0,0.0,VAV/44Q3-06,ZoneEase VAV,VAV/44Q3-06,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CONSULTATION RM 44.17,d696fec6-ea07-4558-8a8d-37ee9fb9e409,ROOM,0.0,44306.0,8.0,0.0,19481.0,8308.0,1.0,49.0,1.0,2.0,138.2,0.0,1000.0,1500.0,1.0,460.7,460.7,697.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
3.0,0.0,VAV02,vav02,1,1,1,87f4ca08-ab6d-49ba-b371-9cc5bcde0e0c,ROOM,1.0,102.0,0.0,0.0,26620.0,11464.0,1.0,2.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,0.0,VAV-PID-150,VAV95,6 PAX MEETING ROOM-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-95,87f222ba-8248-4d50-b5d8-211e83700931,ROOM,0.0,1159.0,21.0,0.0,23541.0,10137.0,3.0,95.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-300,AHU-2-VAV-14,9th Floor,,AHU-2-VAV-14,408beb6f-4833-4075-bb67-ceb0c4782ab0,ROOM,0.0,138.0,37.0,0.0,2828.0,1691.0,2.0,38.0,1.0,2.0,382.5,1.0,1000.0,1500.0,1.0,3825.0,3825.0,4307.8,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,2.0,02-25-891--350-17171,1F-A4-RVAV-20,N.A,DVS-350,AHU-4,e850e7ec-718b-4bf5-814f-dd8366627545,ROOM,0.0,21020.0,3.0,0.0,28173.0,12047.0,2.0,20.0,1.0,1.0,850.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,255.0,120.0
2.0,0.0, VAV PID-250,35,,0,35,31eae498-773e-45f7-9f2b-f20e7dac2e14,ROOM,0.0,35.0,34.0,0.0,2871.0,1712.0,3.0,35.0,1.0,2.0,178.5,1.0,1000.0,1500.0,1.0,1785.0,1785.0,1963.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,2.0,08-24-349--150-6846,4TH FLR/VAV-3,N.A,DVS-150,N.A,1ce39c2f-fc41-4ecf-8ada-d4c7c3948751,ROOM,0.0,4003.0,0.0,0.0,24209.0,10428.0,2.0,3.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,205.0,120.0
2.0,0.0,EVAV-03,Z1-2F-EVAV-03,Z1-2F-EVAV-03,Z1-2F-EVAV-03,Zone-01,d17ac398-1fd3-4d56-a1f2-20a545d90395,ROOM,0.0,204.0,0.0,0.0,26693.0,11492.0,2.0,4.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,849.5,849.5,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
1.0,1765.0,Box 1766,1,1,1,Room 1,0#0#0,ROOM,0.0,1766.0,0.0,0.0,333.0,333.0,2.0,71.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,RVAV-01,RVAV-01,RVAV-01,RVAV-01,AHU-01,d122ff06-14e2-4495-9eaa-b625f025a2a7,ROOM,0.0,50001.0,0.0,0.0,26222.0,11294.0,1.0,1.0,1.0,1.0,263.4,1.0,1000.0,1500.0,1.0,2634.0,2634.0,3398.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,9.0,"FRESH AIR AHU 1563 CFM, 300 DIA 10",ZoneEase VAV,VAV-10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU,f848175b-e713-47f4-96fd-a1370847753d,ROOM,0.0,111.0,0.0,0.0,15888.0,7195.0,2.0,111.0,1.0,2.0,271.8,1.0,1000.0,1500.0,1.0,2655.6,2655.6,3567.9,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
4.0,7.0,1B-20F-V8H-27,1B-20F-V8H-27,1B-20F-49,V8H_VAV-50E1-08,D,54646963-53d9-4f7c-a765-d4654e023156,ROOM,0.0,2320049.0,3.0,0.0,16587.0,7485.0,2.0,49.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,6.0,1A_21F_V8H_20,1A_21F_V8H_20,1A_21F_20,V8H_VAV_50E1_08,C,26619e9c-06ae-4753-8c8a-52a8749701e8,ROOM,0.0,2121020.0,2.0,0.0,16700.0,7524.0,2.0,20.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-200,3F-VAV-34,3F-VAV-34,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-VAV-34,d360c4a8-026e-47d2-ac7b-3ac596e206ac,ROOM,0.0,334.0,33.0,0.0,11458.0,5354.0,2.0,34.0,1.0,2.0,612.0,1.0,1000.0,1500.0,1.0,6120.0,6120.0,6800.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,243.0,120.0
2.0,9.0,12-24-694--625X300-13505,1st Flr/VAV-18,n.a,DVFO-CCB-625X300,N.A,7158ca75-8f6a-4809-9a0a-47fe23f96cd3,ROOM,0.0,1018.0,0.0,0.0,26982.0,11609.0,2.0,18.0,1.0,1.0,459.0,1.0,1000.0,1500.0,1.0,2295.0,2295.0,4600.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,260.0,120.0
2.0,6.0,"1750 CFM, 300 DIA 7",ZoneEase VAV,VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,c2f847cc-f9ea-4295-ad66-51eacacfc09a,ROOM,0.0,8.0,0.0,0.0,26067.0,11246.0,2.0,8.0,1.0,2.0,297.3,1.0,1000.0,1500.0,1.0,2973.3,2973.3,3567.9,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,25.0,26,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e26569a4-cbfe-4f71-b972-19f26857b306,ROOM,0.0,48.0,0.0,0.0,25606.0,11045.0,2.0,26.0,1.0,2.0,178.0,1.0,1000.0,1500.0,1.0,1104.0,1104.0,1104.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,5.0,VAV-L12-OF1-06,VAV-L12-OF1-06,Level 12,VAV,VAV,d65ec931-c85c-4c63-b5c5-dbc7b7d28047,ROOM,0.0,1120106.0,0.0,0.0,8184.0,4006.0,2.0,28.0,1.0,2.0,255.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1564.0,0.0,2.0,2.0,3.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,155.0,120.0
2.0,10.0,  VAV-11,AHU06-VAV-11,AHU06-VAV-11,AHU06-VAV-11,AHU-06,ab11b29e-ba38-4c8f-9793-b587644398e5,ROOM,0.0,314.0,0.0,0.0,24229.0,10438.0,2.0,14.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,20.0,1A_10F_V6_09,1A_10F_V6_09,1A_10F_68,V6_VAV_5000_06,A,dafa1196-d40a-4559-8045-02714abc696c,ROOM,0.0,2110068.0,0.0,0.0,16700.0,7524.0,2.0,68.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,1.0, VAV-07-01-08, VAV-07-01-08,CIRCULATION-405, VAV-07-01-08,CIRCULATION-405,e9dd6b4e-3395-40fb-98ed-397248f1b2f9,ROOM,0.0,1145.0,136.0,0.0,17784.0,7759.0,2.0,18.0,1.0,1.0,421.2,0.0,1000.0,1500.0,1.0,1227.6,1227.6,1322.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,30.0
2.0,0.0,VAVPID-F-250,VAV-20,6 Pax Meeting Room C,0,VAV-696,2544e106-f920-4146-911a-b1a3db166846,ROOM,0.0,696.0,19.0,0.0,14224.0,6521.0,3.0,20.0,1.0,1.0,280.3367813,1.0,1000.0,1500.0,1.0,1868.911875,1868.911875,2055.803063,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,0.0,SVT-512-M-TC-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-03-56,2f2ab2e8-7b60-4508-ad3c-7544fb2e0abc,ROOM,0.0,156.0,5.0,0.0,16145.0,7289.0,1.0,56.0,1.0,2.0,277.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,4025.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,19.0,1B-6F-V6-09,1B-6F-V6-09,1B-6F-65,V6_VAV-5000-06,B,21a6d2c8-e03b-4d82-acc6-c849d821e488,ROOM,0.0,2306065.0,1.0,0.0,16587.0,7485.0,2.0,65.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,19.0,02-24-714--150-12871,SUVEN/1ST FLR/VAV 1/CABIN 4,CABIN 4,DVS 150,N.A,8a1c22f3-abf1-4501-a84c-d11c664ba83e,ROOM,0.0,2020.0,0.0,0.0,20044.0,8715.0,2.0,20.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,120.0
2.0,0.0,DVS150,6F-VAV-AHU2-32,6F-VAV-AHU2-32,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-AHU2-32,cb218cbb-603f-46fc-99d1-7b3c5f4366d1,ROOM,0.0,6032.0,31.0,0.0,11711.0,5458.0,2.0,32.0,1.0,2.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,1020.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,236.0,120.0
3.0,13.0,240289,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e50fc76c-9fd2-4321-a71e-34482be2cad1,ROOM,0.0,240289.0,0.0,0.0,8641.0,4228.0,2.0,14.0,1.0,2.0,208.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,114.0,120.0
2.0,4.0,VAV_05,VAV_05,VAV_05,VAV_05,ROOM,4d90dc50-fbc0-4bf8-88ff-e8c379a131ef,ROOM,0.0,10005.0,0.0,0.0,22491.0,9680.0,1.0,5.0,1.0,1.0,169.9,1.0,1000.0,1500.0,1.0,1699.2,1699.2,1801.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,247.0,120.0
2.0,0.0,"VAV 12"" - 1",VAV-7,Musical,FF,Musical,26bcaa6b-9506-483c-9bfc-27ca797d6bc3,ROOM,0.0,6506.0,52.0,0.0,8963.0,4346.0,2.0,6.0,1.0,2.0,2527.2,1.0,1000.0,1500.0,1.0,2527.2,3510.0,3510.0,0.0,4.0,4.0,2.0,1.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,7.0,8,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-600,fc3f3230-5241-4269-9281-501e7df1f362,ROOM,0.0,270008.0,0.0,0.0,15099.0,6866.0,2.0,8.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,600.0,600.0,600.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,133.0,120.0
2.0,5.0,VAV-L4-N-6,VAV-L4-N-6,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,N,f0b32dd6-96e7-4d5a-9b45-5604e0567a4f,ROOM,0.0,40006.0,0.0,0.0,10093.0,4785.0,1.0,6.0,1.0,1.0,672.804,1.0,1000.0,1500.0,1.0,2242.68,2242.68,3567.9,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,95.0,120.0
2.0,3.0,12-23-517--24X8-9802,5F- AHU-03-EVAV-52,n.a,DVFO-CCB-24X8,AHU-03,8da1813e-8853-40cd-8a8a-0283fa5e2734,ROOM,0.0,5552.0,3.0,0.0,18955.0,8318.0,2.0,16.0,1.0,1.0,229.5,1.0,1000.0,1500.0,1.0,2295.0,2295.0,2980.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,256.0,120.0
2.0,0.0,CDB-08,B1-8F-VAV-3,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,B1-8F-VAV-3,7c52db92-0828-4713-b773-47de76cece11,ROOM,0.0,8003.0,2.0,0.0,22646.0,9754.0,2.0,3.0,1.0,2.0,204.0,1.0,800.0,1250.0,1.0,1020.0,1020.0,1186.6,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
4.0,6.0,1B-12F-V8H-01,1B-12F-V8H-01,1B-12F-23,V8H_VAV-50E1-08,A,e0615fac-004a-4e3a-bcd1-0937a548e89a,ROOM,0.0,2312023.0,0.0,0.0,28176.0,7417.0,2.0,23.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
19.0,0.0,box1232,object1122,location1122,description1122,room1122,1121#0#0,ROOM,1.0,1232.0,0.0,0.0,327.0,327.0,4.0,112.1,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,6.0,VAV-L2-N-7,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,N,ae00898a-c854-472d-9c37-f59d06cebe30,ROOM,0.0,20007.0,0.0,0.0,26371.0,8699.0,1.0,7.0,1.0,1.0,978.6,1.0,1000.0,1500.0,1.0,3262.1,3262.1,5436.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
2.0,0.0,VAV2,VAV2,VAV2,VAV2,VAV2,df562f8f-9dbb-4fde-b620-a84251f04ac5,ROOM,0.0,7002.0,1.0,0.0,7866.0,3952.0,2.0,2.0,1.0,1.0,203.8812955,1.0,1000.0,1500.0,1.0,2038.812955,2038.812955,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
2.0,17.0,09-23-343--711X300-5299,1F-FL-VAV-28,n.a,DVFO-CCB-711X300,N.A,a717b845-71fd-4f42-9267-87abe3c5c83b,ROOM,0.0,1228.0,0.0,0.0,17442.0,7753.0,2.0,29.0,1.0,1.0,502.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,4692.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,79.0,120.0
2.0,7.0,02-23-687-150-26556,VAV-09,N.A,DVS-150,,74753502-308d-47fe-8038-29ef6292a8d9,ROOM,0.0,109.0,0.0,0.0,14439.0,6612.0,2.0,9.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,224.0,120.0
2.0,17.0,6-18/094-06/004-250-1941,6-2-VAV-10,,DVS-250,,9996f813-5dca-4078-8a10-32a62a243f1d,ROOM,0.0,67.0,0.0,0.0,677.0,594.0,2.0,67.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1104.0,1104.0,0.0,,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,0.0,120.0
6.0,119.0,249223,VAV-1,,,VAV-1,8a56b13e-3a37-4a0f-a8b7-d3754843695a,ROOM,0.0,249223.0,6.0,0.0,8760.0,1951.0,2.0,120.0,1.0,2.0,360.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,59.0,EVAV-48,EVAV-48,EVAV-48,EVAV-48,AHU-01,ef9102e9-4366-4764-b23e-1d7d4fc94616,ROOM,0.0,1163.0,0.0,0.0,25172.0,10861.0,2.0,63.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,DVS 150,VAV-17,Unknown,,"AHU-1,VAV-17",cb318384-e341-415f-bba9-f0f3947e2709,ROOM,0.0,417.0,16.0,0.0,1152.0,927.0,2.0,17.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1101.6,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,159.0,120.0
4.0,14.0,1B-20F-V8H-9,1B-20F-V8H-9,1B-20F-31,V8H_VAV-50E1-08,A,c0346b93-192d-4a6a-8f7d-549044b30196,ROOM,0.0,2320031.0,0.0,0.0,16587.0,7485.0,2.0,31.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,25.0,"2700 CFM, 350 DIA 26",ZoneEase VAV,VAV-26,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,b0b73ac8-77b0-4882-ad8b-ccc221560258,ROOM,0.0,61.0,0.0,0.0,25466.0,10986.0,2.0,61.0,1.0,2.0,458.7,1.0,1000.0,1500.0,1.0,4587.3,4587.3,5097.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,14.0,VAV_1_6_7,VAV-1-6/7,สำนักงานเปิดโล่ง(INTERIOR ZONE),ZoneEase VAV ,ZONE C,64c587d8-8ed6-4d93-9068-ca268dd0845e,ROOM,0.0,10415.0,2.0,0.0,14410.0,6250.0,2.0,16.0,1.0,2.0,611.6438864,1.0,1000.0,1500.0,1.0,611.6438864,2038.812955,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,0.0,10VAV-09,ZoneEase VAV,10A-01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,10A-01,72518666-1a65-4046-8c81-57e21ec13d3a,ROOM,1.0,10109.0,0.0,0.0,11654.0,5432.0,0.0,9.0,1.0,2.0,162.0,1.0,1000.0,1500.0,1.0,594.0,594.0,846.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,255.6,120.0
8.0,25.0,1A_20F_12_3,1A_20F_12_3,1A_20F_104,C12_CAV_5000_12,B,ede2fcff-a97b-4c9a-bf78-0562b06be2d5,ROOM,0.0,2120104.0,1.0,0.0,25821.0,8128.0,2.0,104.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
3.0,1.0,22,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,内区VAVBOX(B),99ce7d90-17bf-4510-81b5-e5e64a78aacf,ROOM,0.0,271130.0,5.0,0.0,8871.0,4317.0,2.0,22.0,1.0,2.0,211.0,1.0,1000.0,1500.0,1.0,705.0,705.0,705.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,76.0,120.0
2.0,97.0,7-22-187-300-CTRL-834,8FLR/VAV-69/LW(C1),N.A,STDL_SN_50012,N.A,fce8aaa1-d5c1-42c1-87c1-488cc616090d,ROOM,0.0,8069.0,0.0,0.0,11300.0,5287.0,2.0,65.0,1.0,1.0,982.6,1.0,1000.0,1500.0,1.0,2890.0,2890.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,0.0,CDB-12,GF-VAV-90,GF-VAV-90,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-VAV-90,60e35c1a-53bd-49da-9bff-6077b84825bf,ROOM,0.0,1090.0,81.0,0.0,23182.0,6666.0,2.0,90.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,157.0,120.0
2.0,19.0,1B-27F-V6-05,1B-27F-V6-05,1B-27F-40,V6_VAV-5000-06,A,42aad1b3-fafc-42c8-949d-e770d1c8a925,ROOM,0.0,2327040.0,0.0,0.0,16432.0,7417.0,2.0,40.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,02-25-891--150-17198,6F-A4-RVAV-18,N.A,DVS-150,AHU-4,4f087435-9be6-4d5f-a20e-735f04f10c89,ROOM,0.0,26018.0,3.0,0.0,28173.0,12047.0,2.0,20.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,261.0,120.0
2.0,0.0,VAV PID-150,VAV21,PC-03-05,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-21,2a83d01e-b372-4a4c-b656-1f0bac62bfe1,ROOM,0.0,226.0,20.0,0.0,20360.0,8847.0,3.0,21.0,1.0,1.0,101.9,1.0,1000.0,1500.0,1.0,679.6,679.6,747.6,1.0,0.0,0.0,3.0,0.0,24.0,20.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV PID-150,71,2,0,VAV-71,cb623ee6-89f8-4497-b254-68fd92edc10d,ROOM,0.0,71.0,26.0,0.0,5022.0,2549.0,3.0,71.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,561.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-200,VAV-1,Workstation,0,VAV-3,0e45ba6c-20cd-4080-ade3-03942257b1b4,ROOM,0.0,3.0,2.0,0.0,9427.0,4529.0,3.0,3.0,1.0,1.0,216.6238764,1.0,1000.0,1500.0,1.0,1444.159176,1444.159176,1588.575094,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
4.0,1.0,1A_7F_V8H_06,1A_7F_V8H_06,1A_7F_06,V8H_VAV_50E1_08,B,0d9fa1ba-3fd7-47c4-be0d-c67e4e8e919d,ROOM,0.0,2107006.0,1.0,0.0,16699.0,7524.0,2.0,6.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,4.0,1B-16F-V8-5,1B-16F-V8-5,1B-16F-05,V8_VAV-5000-08,A,8e563241-53f6-47ee-99e5-23e52be14dce,ROOM,0.0,2316005.0,0.0,0.0,25822.0,8129.0,2.0,5.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,R-VAV-02,R-VAV-02,R-VAV-02,AHU-1,REC,0b3f2e3d-7d64-43ad-b29b-9e0236d4b5b4,ROOM,0.0,10002.0,0.0,0.0,18313.0,8074.0,1.0,2.0,1.0,1.0,203.9,1.0,1000.0,1500.0,1.0,1019.5,1019.5,1700.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,41.0,RSV-TU-1-I-07-L-(D-SA)-5,RT-P3-02,VAV-3.07,RT-P3-02,1,752eaeb1-e424-4dd5-9441-225d946d5e70,ROOM,0.0,36.0,0.0,0.0,8398.0,4136.0,2.0,36.0,1.0,2.0,708.56,1.0,1000.0,1500.0,1.0,885.7,885.7,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
8.0,0.0,3-19-456-DVS-350-2747,C1-4F-VAV-02,C1,DVS-350,N.A,b16ddc1e-328e-4dc9-886a-a03f8a3fbc9f,ROOM,0.0,214.0,0.0,0.0,1486.0,1179.0,2.0,14.0,1.0,2.0,527.0,1.0,1000.0,1500.0,1.0,3426.0,3426.0,5440.0,1.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,227.0,120.0
2.0,20.0,11-23-510--350-8198,14th flr/VAV-48,,DVS-350,,413f0806-f325-4e7b-919a-6753a5c5469e,ROOM,0.0,14048.0,0.0,0.0,18529.0,8163.0,2.0,48.0,1.0,1.0,850.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,257.0,120.0
4.0,0.0,Box M43-2.04 Büro,Box M43-2.04 Büro,,,4,3#1#2,ROOM,0.0,5203.0,2.0,0.0,308.0,308.0,0.0,77.0,1.0,2.0,2040.0,1.0,1000.0,1500.0,1.0,67970.0,67970.0,68970.0,0.0,5.0,5.0,2.0,1.0,21.0,20.0,2040.0,67970.0,1.0,1.0,76.0,120.0
2.0,64.0,3-21-243-DVD-300/1539,VAV-90,N.A,DVD-300,N.A,569f10f3-5f2a-4565-ae02-a2a7d69cfa28,ROOM,0.0,90.0,0.0,0.0,7778.0,3915.0,2.0,90.0,1.0,1.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3910.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,ADR-04X04,2F-AHU-2-VAV-9,2F-AHU-2-VAV-9,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-AHU-2-VAV-9,681b3e07-ad55-400f-962d-5d0539533dde,ROOM,0.0,2023.0,22.0,0.0,18827.0,7012.0,2.0,23.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,510.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,158.0,120.0
2.0,0.0,DVS-150,VAV-12,VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-12,2ee9f1f5-9701-4e4b-bc95-e2900563471b,ROOM,0.0,1012.0,11.0,0.0,7175.0,3692.0,2.0,12.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,2.0,04-22-47-11691,VAV-3,N.A,N.A,N.A,e451887f-30f5-4f42-a43d-b78829debff4,ROOM,0.0,1003.0,0.0,0.0,10543.0,4974.0,2.0,3.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,0.0,3F-VAV-01,3F-VAV-01,( CIV - 08 ),3F-VAV-01,AHU-1,9d248b0a-1de8-4ae5-bf98-2417659cebac,ROOM,0.0,1129.0,0.0,0.0,28290.0,12072.0,1.0,29.0,1.0,1.0,203.9,0.0,1000.0,1500.0,1.0,1019.4,1019.4,1274.3,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV04,vav04,1,1,1,88732953-cc15-4c91-85bd-8f30fc37deb7,ROOM,1.0,104.0,0.0,0.0,24556.0,10585.0,1.0,4.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,509.7,509.7,510.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,55.0,TC-56,130360,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,6ba0e033-3409-411b-a1ba-da0dd97756be,ROOM,0.0,130360.0,0.0,0.0,7546.0,3833.0,2.0,60.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
1.0,2.0,3,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R3,c402bd7f-a64a-4536-a856-cf132ad7ce2a,ROOM,0.0,34.0,2.0,0.0,24118.0,10384.0,2.0,34.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,20,VAV-20,0,0,ELECTRICAL,4c5b435f-da8c-44a6-aa28-fade1c1efeba,ROOM,0.0,1020.0,19.0,0.0,858.0,673.0,2.0,20.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1360.0,0.0,0.0,5.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,46.0,120.0
2.0,0.0,VAV PID-OVAL-250,VAV-20,3,0,VAV-20,f43e9e95-8889-4766-b835-7df1e8371050,ROOM,0.0,20.0,19.0,0.0,13262.0,5201.0,3.0,20.0,1.0,1.0,229.3664574,1.0,1000.0,1500.0,1.0,1529.109716,1529.109716,1682.020688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV 01,VAV 01,GF,RHS,GF,868ab90a-5f01-4fe7-a618-9b030e51a19f,ROOM,0.0,2.0,0.0,0.0,24077.0,10367.0,2.0,2.0,1.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,952.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
2.0,0.0,VAV-PID-200,VAV232,VAV232,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-232,5eeb53c2-7271-4ead-8791-26d186ff657a,ROOM,0.0,1232.0,59.0,0.0,26889.0,11568.0,3.0,105.0,1.0,1.0,322.8,1.0,1000.0,1500.0,1.0,1410.2,1410.2,1551.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID150,VAV8,VAV-8,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-8,6a3d04f5-ab4c-4643-8fcb-95da0bf460db,ROOM,0.0,8.0,7.0,0.0,21679.0,9373.0,3.0,8.0,1.0,1.0,107.0,1.0,1000.0,1500.0,1.0,713.6,713.6,784.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,6.0,RVAV - 7,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,3b40d213-904c-4508-87b2-135b9098c07c,ROOM,0.0,6010.0,0.0,0.0,17964.0,7933.0,2.0,10.0,1.0,1.0,20.4,1.0,1000.0,1500.0,1.0,203.9,203.9,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,CCS-3-2nd F-AHU-09-VAV-71,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORK HALL - MTS,ac2480a6-b6d2-48ff-9c19-5d7a1f575af3,ROOM,0.0,291.0,26.0,0.0,18611.0,8181.0,2.0,37.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,15.0,VAV-16A-02C-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,2429ee93-30e9-4932-86ce-8ca24a07f5a8,ROOM,0.0,644517.0,2.0,0.0,15542.0,6797.0,2.0,41.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,3.0,1B-25F-V8-10,1B-25F-V8-10,1B-25F-10,V8_VAV-5000-08,B,99302a03-98ba-4453-8d79-719ac5a33d04,ROOM,0.0,2325010.0,1.0,0.0,16432.0,7417.0,2.0,10.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,26.0,1A_5F_V8H_11,1A_5F_V8H_11,1A_5F_27,V8H_VAV_50E1_08,C,67e87cc5-1f2c-454a-97a6-967b295d7b08,ROOM,0.0,2105027.0,0.0,0.0,16500.0,7449.0,2.0,27.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,3.0,2218,1A-21F-V8H-08,1A-21F-08,V8H_VAV-50E1-08,B,7da40d30-b75b-4d87-91bf-a2f3c00ac573,ROOM,0.0,2121008.0,1.0,0.0,16441.0,7377.0,2.0,8.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-F-125,VAV-123,RVAV-29,0,VAV-123,d2385d64-fa71-430b-ba2d-412ac582e0b5,ROOM,0.0,123.0,13.0,0.0,15632.0,7091.0,3.0,14.0,1.0,1.0,53.5,1.0,1000.0,1500.0,1.0,356.8,356.8,392.5,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,3.0, VAV-24,AHU02-VAV-24,AHU02-VAV-24,AHU02-VAV-24,AHU-02,2f282077-c01f-464d-aa8a-3277444ad966,ROOM,0.0,627.0,1.0,0.0,26628.0,11469.0,2.0,27.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
3.0,13.0,240421,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,54c250e4-10a0-4b19-9a3d-fd53a5541a7d,ROOM,0.0,240421.0,0.0,0.0,13342.0,6083.0,2.0,21.0,1.0,2.0,125.0,1.0,1000.0,1500.0,1.0,1100.0,1100.0,1100.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,3.0,1B-17F-V8-16,1B-17F-V8-16,1B-17F-16,V8_VAV-5000-08,C,de0ee0a0-5842-474a-93c2-07b9a2e475a5,ROOM,0.0,2317016.0,2.0,0.0,25822.0,8129.0,2.0,16.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,OVAV-01,VAV-01,WORK POINT,MANAGER CABIN,ROOM,74afb054-784d-4d9c-87f3-92a1ede7c25f,ROOM,0.0,5015.0,0.0,0.0,15738.0,7137.0,1.0,15.0,1.0,1.0,212.4,1.0,1000.0,1500.0,1.0,2124.0,2124.0,2124.0,0.0,4.0,4.0,1.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,79.0,120.0
2.0,19.0,1B-15F-V6-09,1B-15F-V6-09,1B-15F-65,V6_VAV-5000-06,B,2e31b51f-183d-48b8-be3f-60949e1c5b31,ROOM,0.0,2315065.0,1.0,0.0,16432.0,7417.0,2.0,65.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,70.0,Box 71,1,1,1,Room 1,0#0#0,ROOM,0.0,71.0,0.0,0.0,333.0,333.0,2.0,71.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,VEN-VDF-350,4F-W1-VAV-37,4F-W1-VAV-37,,4F-W1-VAV-37,6a82f54b-3dd0-4ed0-80d9-b7c3d22052a3,ROOM,0.0,437.0,36.0,0.0,3295.0,1771.0,2.0,37.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,5875.2,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.0,120.0
2.0,0.0,CCS-3-3rd F-AHU-06-VAV-54,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,SECRETARY'S CABIN,421d51d3-43af-4318-8543-d421375f84fc,ROOM,0.0,229.0,24.0,0.0,19306.0,8456.0,2.0,102.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,14.0,138-CCS-2-Typical Floor-AHU-03-VAV-23B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTOR'S CABIN,ecfaf31c-3587-4116-b12b-f03edc48d382,ROOM,0.0,205.0,10.0,0.0,20324.0,8831.0,2.0,78.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
13.0,6.0,FPB-L10-7,F3H-7,F10-7,FPB-L10-7_FDV-50W2-2010,1,11b5968d-e72a-40a8-a0d2-fc33e8660667,ROOM,0.0,1001007.0,0.0,0.0,6113.0,2066.0,2.0,7.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
3.0,5.0,240014,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e1d015fd-6461-42c1-927a-8f1493b05811,ROOM,0.0,240014.0,0.0,0.0,10966.0,4891.0,2.0,1.0,1.0,2.0,425.0,1.0,1000.0,1500.0,1.0,2430.0,2430.0,2430.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,0.0,VAV 14,VAV 14,1F,1F VAV 3,VAV 14,84958ba7-9e1d-45de-a9ed-a0ebd404a29e,ROOM,0.0,1067.0,2.0,0.0,8368.0,3937.0,1.0,67.0,1.0,1.0,59.4653787,1.0,1000.0,1500.0,1.0,594.653787,594.653787,654.1191657,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,250.0,120.0
4.0,0.0,T2.50A,T2_50A,FCU2,VAV,T2.50A,8886c3e1-9e57-4114-8310-e1c9d3c38cb5,ROOM,1.0,101218.0,1.0,0.0,1731.0,1280.0,2.0,55.0,1.0,2.0,1980.0,1.0,1000.0,1500.0,1.0,1980.0,3024.0,6500.0,0.0,0.0,0.0,2.0,1.0,26.0,20.0,0.0,0.0,1.0,1.0,20.0,120.0
2.0,35.0,36,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,d2c92528-716a-4ea1-98ae-11f5f16eed1c,ROOM,0.0,58.0,0.0,0.0,25611.0,11047.0,2.0,36.0,1.0,2.0,246.0,1.0,1000.0,1500.0,1.0,1529.0,1529.0,1529.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,246.0,120.0
2.0,18.0,06-22-107-DVS-250-14072,9F-A1-VAV-36,N.A,DVS-250,AHU-1,51ab2802-ffb3-4678-b593-6250d6659c12,ROOM,0.0,936.0,0.0,0.0,15947.0,5186.0,2.0,36.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,20.0,VAV-53,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-02,0a0f87df-9d17-4c21-848d-7bec1fd76911,ROOM,0.0,1051.0,1.0,0.0,17910.0,7910.0,2.0,51.0,1.0,1.0,237.9,1.0,1000.0,1500.0,1.0,2378.6,2378.6,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,1.0,04-24-831--525X200-101,9FL/AHU05/VAV-02,WORKSTATION  ,DVFO-CCB-525X200,AHU05,ac039ef1-42d1-4991-8abf-d1699ed55eb8,ROOM,0.0,9502.0,3.0,0.0,21345.0,9247.0,2.0,50.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,2600.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,257.0,120.0
6.0,10.0,TC-11,270115,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a307e268-41f8-45b1-9021-f3250df67524,ROOM,0.0,270115.0,0.0,0.0,7546.0,3833.0,2.0,15.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,CDB-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,10F-A1-VAV-19,2b1fa007-03da-48b1-94e6-b2ad4564da94,ROOM,0.0,1119.0,19.0,0.0,23911.0,7890.0,2.0,19.0,1.0,2.0,68.0,1.0,800.0,1250.0,1.0,680.0,680.0,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,22.0,L18-VAV-C-11,Belimo VAV,L18-VAV-C-11,VAV,VAV,6625502b-7814-4014-8b1c-79d888adae00,ROOM,0.0,180023.0,0.0,0.0,9322.0,3894.0,1.0,23.0,1.0,1.0,300.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1410.18,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,130.0,120.0
2.0,6.0,3VAV-T2-7,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3AHU/OFFICE-1,9827d35a-9c65-4e78-bd49-658e329fb1f2,ROOM,0.0,30007.0,0.0,0.0,20003.0,8687.0,1.0,7.0,1.0,1.0,810.0,1.0,1000.0,1500.0,1.0,2700.0,2700.0,3567.6,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,95.0,120.0
2.0,0.0,I15-14,ZoneEase VAV,14,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,14,6d755655-5164-47ac-abe4-b41a9a6fa4f8,ROOM,1.0,901514.0,13.0,0.0,14292.0,6548.0,2.0,32.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
9.0,3.0,24,250*250,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,250*250,d5f01cc9-63a3-4d79-8530-0c412e415d03,ROOM,0.0,24.0,2.0,0.0,10904.0,5127.0,2.0,24.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,2700.0,2700.0,2700.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,180.0,120.0
2.0,32.0,VAV-COLD-01-033,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,011c8f0d-e256-4159-9548-e27fad5030b8,ROOM,1.0,33.0,0.0,0.0,11397.0,5328.0,2.0,33.0,1.0,2.0,205.0,1.0,1000.0,1500.0,1.0,1167.0,1167.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,4.0,VAV-33A-01B-03,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-33(A)-01,dc540008-9be6-4b17-a965-be6bef4df5dc,ROOM,0.0,61901.0,0.0,0.0,21723.0,9391.0,2.0,7.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,16.0,VAV-10F-18 (V3),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office Area,18a35a14-477e-4b5f-95ee-9717a8a496b0,ROOM,0.0,410018.0,0.0,0.0,15260.0,6799.0,2.0,18.0,1.0,2.0,252.0,1.0,1000.0,1500.0,1.0,864.0,864.0,1116.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.4,120.0
2.0,0.0,VAV-4,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Passage 4,60d0442e-d74b-44cc-a3cd-d6ec12e0efd8,ROOM,0.0,1.0,3.0,0.0,15873.0,7179.0,2.0,1.0,0.0,2.0,2378.6,0.0,1000.0,1500.0,1.0,12742.6,12742.6,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,1.0,"GR. FLOOR GF VAV-2, 3212 CFM 400 DIA 2",ZoneEase VAV,VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF,43c71dd6-4d0d-4e08-be47-2235f2b2dff8,ROOM,0.0,3.0,0.0,0.0,15150.0,6885.0,2.0,3.0,1.0,2.0,545.7,1.0,1000.0,1500.0,1.0,5457.2,5457.2,6796.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,OVAL_V28_1350S,VAV 77,SOUTH,OVAL_V28_1350S,VAV 28,424ef125-4556-4b14-805f-af4d3009a635,ROOM,0.0,77.0,27.0,0.0,1390.0,1107.0,3.0,28.0,1.0,2.0,459.0,1.0,1000.0,1500.0,1.0,2295.0,2295.0,3570.0,0.0,0.0,8.0,2.0,0.0,30.0,16.0,100.0,5000.0,1.0,1.0,95.0,120.0
2.0,0.0,AP-PI-SC-150_15,0,0,0,443CFM,4d9c1515-0446-4ae6-b563-6914bec52081,ROOM,0.0,15.0,2.0,0.0,887.0,721.0,2.0,15.0,1.0,2.0,150.0,1.0,1000.0,1500.0,1.0,753.0,753.0,765.0,1.0,0.0,5.0,2.0,1.0,30.0,18.0,0.0,0.0,1.0,1.0,87.0,120.0
2.0,4.0,11-23-467--533X200-7713,FO- 3FLR/AHU-02/VAV-28,N.A,DVFO-CCB-533X200,AHU-02,a87a923a-8ec3-403d-9dcd-75f58187ec21,ROOM,0.0,3046.0,0.0,0.0,18411.0,8114.0,2.0,46.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,51.0,120.0
15.0,1.0,P30-03,ZoneEase VAV,3,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3,df059e4b-33d1-4052-b695-7bb91409dfd1,ROOM,1.0,803003.0,2.0,0.0,14841.0,6760.0,2.0,3.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,18.0,1A_19F_V6_23,1A_19F_V6_23,1A_19F_82,V6_VAV_5000_06,C,1c87dd17-7a79-43af-ab48-d99f02695c92,ROOM,0.0,2119082.0,2.0,0.0,16698.0,7525.0,2.0,82.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,8.0,8-22-74-150-17408,15F-A1-VAV-15,N.A,DVS-150,AHU-1,b14b9785-f760-4d73-b2d3-5c75d5146e77,ROOM,0.0,1509.0,0.0,0.0,15943.0,5381.0,2.0,9.0,1.0,1.0,173.4,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,0.0,VAV-PID-O-200,219,219,0,VAV-219,46e293d9-e5e9-4642-b29a-94637f7ed8f6,ROOM,0.0,439.0,218.0,0.0,4099.0,2192.0,3.0,92.0,1.0,2.0,157.25,1.0,1000.0,1500.0,1.0,1572.5,1572.5,1729.75,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-200,VAV38,SMALL CABIN,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-38,8728c971-4e07-4249-8cc3-791ce3a0a5c1,ROOM,0.0,1038.0,36.0,0.0,19612.0,8583.0,3.0,38.0,1.0,1.0,191.1,1.0,1000.0,1500.0,1.0,1274.3,1274.3,1401.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,SY-RVAV-BL-S6,GF-AHU01-RVAV02,GF-AHU01-RVAV02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-AHU01-RVAV02,dbc48792-6e22-46ce-8cdb-698c54311016,ROOM,0.0,1133.0,29.0,0.0,13934.0,6329.0,2.0,33.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,510.0,510.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,152.0,120.0
2.0,12.0,VAV-12B-01B-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE A,7f7cab3e-a3dd-4159-b13c-d9e876af5fa8,ROOM,0.0,600961.0,0.0,0.0,15174.0,6847.0,2.0,9.0,1.0,2.0,654.1,1.0,1000.0,1500.0,1.0,934.4,934.4,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
19.0,0.0,box1211,object1101,location1101,description1101,room1101,1100#0#0,ROOM,1.0,1211.0,0.0,0.0,327.0,327.0,4.0,110.0,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,0.0,RVAV_1,RVAV_1,WS,RVAV_1,AHU_01,b3d8b080-2c10-4d2d-bd7d-8e8247d9a512,ROOM,0.0,2001.0,0.0,0.0,10352.0,4905.0,1.0,4.0,1.0,1.0,356.8394223,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,0.0,SY-RVAV-BL-S8,2F-RVAV - 68,2F-RVAV - 68,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-RVAV - 68,8406864a-14f8-4c6c-bcd6-8d359b874d85,ROOM,0.0,2104.0,0.0,0.0,13739.0,6253.0,2.0,104.0,1.0,2.0,110.5,1.0,1000.0,1500.0,1.0,1105.0,1105.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,238.0,120.0
2.0,26.0,5-20-3-DVS-250/27,AHU04-VAV_42,AHU-04,DVS-250,N.A,d084db71-f270-49a0-a526-69ae31c74b1d,ROOM,0.0,28.0,0.0,0.0,4866.0,2485.0,2.0,28.0,1.0,2.0,408.0,1.0,1000.0,1500.0,1.0,2244.0,2244.0,2295.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,101.0,120.0
2.0,0.0,DVS-200,AHU-02 VAV-05,AHU-02 VAV-05,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-02 VAV-05,1faf01e9-79b4-4914-86b4-0b9ca340ba4a,ROOM,0.0,2131.0,32.0,0.0,7354.0,3758.0,2.0,33.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
1.0,0.0,VAV-D2/413,"VAV 10""",VAV-D2/413,"VAV 10""",5,758701ed-f1c3-4908-89ba-bbfa9e7ed025,ROOM,0.0,5.0,4.0,0.0,9133.0,4417.0,2.0,5.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,270.0,2278.0,2278.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,3.0,08-22-74--250-17999,22F-A3-CSU-VAV-4,N.A,DVS-250,AHU-3,9e514c25-2ab0-446d-93ef-d3cde3f0f431,ROOM,0.0,2253.0,2.0,0.0,11608.0,5408.0,2.0,53.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
8.0,4.0,ADB-VAV-216,ZoneEase VAV,GENERAL OPERATIONS OFFICE (L2-3),ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GENERAL OPERATIONS OFFICE (L2-3),b71c7952-9206-46fa-b13b-33f47b5e177d,ROOM,0.0,218.0,8.0,0.0,22817.0,9814.0,2.0,18.0,1.0,2.0,111.6,1.0,1000.0,1500.0,1.0,216.0,216.0,763.2,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,120.0
2.0,25.0,VAV-26,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,959f499a-0f35-4f0b-8b05-90d747eb78b6,ROOM,0.0,129.0,0.0,0.0,19805.0,8642.0,2.0,29.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,1444.2,1444.2,1699.0,1.0,4.0,4.0,2.0,1.0,25.0,21.0,0.0,2000.0,1.0,1.0,167.7,120.0
4.0,13.0,1B-13F-V8H-33,1B-13F-V8H-33,1B-13F-55,V8H_VAV-50E1-08,D,42ca9b44-adb4-4cfa-ac2e-3f1bd1fb63a2,ROOM,0.0,2313055.0,3.0,0.0,16432.0,7417.0,2.0,55.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,I08-21,ZoneEase VAV,21,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,21,ba4aa952-61da-4bec-9420-2ea03dee2895,ROOM,1.0,900821.0,20.0,0.0,13147.0,6007.0,2.0,39.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,37.0,12-21-212-DVS-350-5187,VAV-38,N.A,DVS-350,N.A,13611676-ecf5-450b-b90c-053e04585a18,ROOM,0.0,39.0,0.0,0.0,9237.0,4453.0,2.0,39.0,1.0,1.0,884.0,1.0,1000.0,1500.0,1.0,4420.0,4420.0,5875.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.0,120.0
2.0,0.0,VAV PID -200,83,AHU-02,0,AHU-02 VAV-12-83,8ab5fc37-cd07-4f78-ba99-47f814670995,ROOM,0.0,83.0,25.0,0.0,2576.0,1588.0,3.0,83.0,1.0,2.0,115.6,1.0,1000.0,1500.0,1.0,1156.0,1156.0,1271.6,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
