ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,15.0,VAV-33,IBM,BLOCK-C,LHS,B-WING,4c4f59ff-b6be-4bc0-81ca-1cfd02857232,ROOM,0.0,34.0,1.0,0.0,21756.0,9406.0,2.0,34.0,1.0,1.0,918.0,0.0,1000.0,1500.0,1.0,4590.0,4590.0,5559.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,1402,TYPE A VAV-AHU/1-2,Zone 1/1,Level 14,TYPE A VAV-AHU/1-2,b475b2e6-e73d-468c-bb18-85af5554b0eb,ROOM,0.0,1402.0,0.0,0.0,27631.0,11233.0,2.0,102.0,1.0,2.0,849.5,1.0,1000.0,1500.0,1.0,1529.1,1529.1,1535.9,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,22.0,VAV 23,VAV 23,RHS,RHS,AHU 03,c2b73316-87c9-4b11-958a-061c573bc9e9,ROOM,0.0,3023.0,0.0,0.0,25131.0,10336.0,2.0,24.0,1.0,1.0,408.0,0.0,1000.0,1500.0,1.0,2040.0,2040.0,2805.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
2.0,0.0,VAV-PID-200,VAV-105,VAV-105,0,VAV-105,fa20c18d-d5c6-4e1f-9792-e59f6058d805,ROOM,0.0,105.0,53.0,0.0,13440.0,6130.0,3.0,105.0,1.0,1.0,224.269425,1.0,1000.0,1500.0,1.0,1495.1295,1495.1295,1644.64245,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
4.0,0.0,MCR01-VAV-004 (KYODO-20),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,114 Meeting Room,05533876-bf3f-27b1-eb81-5aa7fa895478,ROOM,0.0,66.0,12.0,0.0,12557.0,4742.0,2.0,66.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1293.0,1293.0,1400.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,198.0,120.0
2.0,7.0,1A_6F_V8_04,1A_6F_V8_04,1A_6F_33,V8_VAV_5000_08,A,16afa1a6-d050-4349-94c8-e5ce9c2f900f,ROOM,0.0,2106033.0,0.0,0.0,16588.0,7477.0,2.0,33.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,20.0,OVAV-21,OVAV-21,OVAV-21,OVAV-21,OVAL,64d61cc9-3b77-451d-a2e4-192f4c17fd6f,ROOM,0.0,7053.0,0.0,0.0,19912.0,8660.0,1.0,53.0,1.0,1.0,197.8,1.0,1000.0,1500.0,1.0,1977.9,1977.9,2378.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,78.0,120.0
2.0,20.0,1B-12F-V6-10,1B-12F-V6-10,1B-12F-66,V6_VAV-5000-06,B,027f2f47-ebdf-4cbd-a741-8da68e218526,ROOM,0.0,2312066.0,1.0,0.0,16587.0,7485.0,2.0,66.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-O-150,VAV64,AHU-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-64,0dca2450-b948-40aa-86ea-082b33710bdc,ROOM,0.0,1064.0,63.0,0.0,19149.0,8401.0,3.0,64.0,1.0,1.0,114.7,1.0,1000.0,1500.0,1.0,764.6,764.6,841.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,0.0,VAV21,vav07,1,1,1,be42d390-2045-46cc-a1cc-648f33e06b6d,ROOM,1.0,121.0,0.0,0.0,22808.0,9795.0,1.0,21.0,1.0,2.0,244.0,,1000.0,1500.0,1.0,2376.0,2376.0,2376.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,0.0,VAV-PID-250,VAV24,VAV24,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-24,d141a7df-4176-414c-ba9b-bfa0673ba8dc,ROOM,0.0,24.0,23.0,0.0,18322.0,8079.0,3.0,24.0,1.0,1.0,276.8,1.0,1000.0,1500.0,1.0,1845.1,1845.1,2029.6,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,ADSF-12X08,11F-A2-E-VAV-27,11F-A2-E-VAV-27,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11F-A2-E-VAV-27,87c0a687-d1bd-441d-9420-ec6274755584,ROOM,0.0,1127.0,26.0,0.0,13704.0,6236.0,2.0,27.0,1.0,2.0,476.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,3196.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,241.0,120.0
2.0,0.0,VAV/23-38,,,,PHONE 9 (23-37),78dca436-6e27-4b97-bdce-387fb0d62e12,ROOM,0.0,2338.0,31.0,0.0,2854.0,1705.0,2.0,38.0,1.0,2.0,54.0,1.0,1000.0,1500.0,1.0,180.0,180.0,360.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.0,120.0
2.0,23.0,1188,1A-11F-V6-19,1A-11F-78,V6_VAV-5000-06,B,95dab9cd-1ac6-48d0-b0f0-44e44dd44551,ROOM,0.0,2111078.0,1.0,0.0,16441.0,7377.0,2.0,78.0,1.0,1.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,21.0,VAV 29,VAV 29,DISC Rm 3,VAV 29,ROOM,2ab24862-b3fa-4fc2-a7fd-73bffbed1b5b,ROOM,0.0,1029.0,0.0,0.0,18569.0,8180.0,1.0,29.0,1.0,1.0,122.3,1.0,1000.0,1500.0,1.0,611.7,611.7,765.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,29.0,VAV-30,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,635815e7-2619-4077-b197-e3395aa2bf44,ROOM,0.0,133.0,0.0,0.0,19874.0,8650.0,2.0,33.0,1.0,1.0,0.0,0.0,1000.0,1500.0,1.0,424.8,424.8,934.5,1.0,4.0,4.0,3.0,0.0,26.0,20.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV04,vav04,1,1,1,371cb6e5-300f-4968-821f-da284e90c023,ROOM,1.0,104.0,0.0,0.0,25772.0,11112.0,1.0,4.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,608.4,608.4,1021.1,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
8.0,0.0,ADB-VAV-204,ZoneEase VAV,CENTRAL CONTROL ROOM CUM TRAFFIC CONTROLLER ROOM(L2-10),ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CENTRAL CONTROL ROOM CUM TRAFFIC CONTROLLER ROOM(L2-10),31f6a1ca-5df5-45b7-a2ef-cfd6f5264a4c,ROOM,0.0,212.0,9.0,0.0,22817.0,9814.0,2.0,12.0,1.0,2.0,223.2,1.0,1000.0,1500.0,1.0,723.6,723.6,1360.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,VAV-PID-125,VAV-96,VAV-96,0,VAV-223,31a4351d-fec3-482c-8c5b-90c7a67fa5cf,ROOM,0.0,223.0,16.0,0.0,13440.0,6130.0,3.0,96.0,1.0,1.0,56.06735625,1.0,1000.0,1500.0,1.0,373.782375,373.782375,411.1606125,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,11.0,1A_14F_V8_28,1A_14F_V8_28,1A_14F_57,V8_VAV_5000_08,D,38516e3b-8157-4ca5-887a-3c88840b4383,ROOM,0.0,2114057.0,3.0,0.0,16606.0,7416.0,2.0,57.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,375.0,Box 376,1,1,1,Room 1,0#0#0,ROOM,0.0,376.0,0.0,0.0,332.0,332.0,2.0,37.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,6.0,RSV-TU-1-I-08-L-(D-SA)_24,8,VAV-5.07,UMA-5.01,5,2962b988-1a44-4ddf-bc23-bf8cabf409ab,ROOM,0.0,50007.0,0.0,0.0,7654.0,3867.0,2.0,7.0,1.0,2.0,903.04,1.0,1000.0,1500.0,1.0,1128.8,1128.8,1870.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,0.0,SY-RVAV-BL-S6,4F-RVAV - 31,4F-RVAV - 31,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-RVAV - 31,b62224f7-0045-48e8-8345-4b4e5ed58943,ROOM,0.0,4034.0,30.0,0.0,13069.0,5974.0,2.0,34.0,1.0,2.0,20.4,1.0,1000.0,1500.0,1.0,204.0,204.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,229.0,120.0
2.0,0.0,VAV-PID-F-150,VAV46,VAV46,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-46,bb139a4f-5b4b-4f27-997b-d6d01d2688c3,ROOM,0.0,1109.0,45.0,0.0,26554.0,11439.0,3.0,46.0,1.0,1.0,101.9,1.0,1000.0,1500.0,1.0,679.6,679.6,747.6,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,34.0,2F VAV 35,2F VAV 35,AHU 01,RHS,AHU 01,6104737a-23c3-490a-9566-65332a24a8f9,ROOM,0.0,2035.0,0.0,0.0,27067.0,11648.0,2.0,36.0,1.0,1.0,408.0,0.0,1000.0,1500.0,1.0,2040.0,2040.0,3298.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,239.0,100.0
2.0,0.0,VAV-19,ZoneEase VAV,19,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,19,666e6344-c49c-4ab7-860b-e667242c79c0,ROOM,0.0,1015.0,11.0,0.0,7791.0,3922.0,2.0,15.0,1.0,2.0,115.5316438,1.0,1000.0,1500.0,1.0,645.6180093,645.6180093,846.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,214.0,120.0
1.0,603.0,Box 604,1,1,1,Room 1,0#0#0,ROOM,0.0,604.0,0.0,0.0,332.0,332.0,2.0,39.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,15.0,VAV_04_16,,,,1,887c7b6d-8024-44ae-8560-ed887571a168,ROOM,0.0,4316.0,0.0,0.0,2146.0,1361.0,2.0,16.0,1.0,2.0,36.0,1.0,1000.0,1500.0,1.0,61.2,61.2,360.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.0,120.0
2.0,0.0,VAV10,vav10,1,1,1,0d9bb198-c54b-4488-865f-6193c4470c7d,ROOM,1.0,310.0,0.0,0.0,23932.0,10305.0,1.0,10.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,259.0,259.0,259.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,7.0,"725 CFM, 200 DIA 22",ZoneEase VAV,VAV-22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,65905738-853a-4ae5-9256-79a486e0c4ae,ROOM,0.0,23.0,0.0,0.0,28426.0,12131.0,2.0,23.0,1.0,2.0,123.2,1.0,1000.0,1500.0,1.0,1231.8,1231.8,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV-101,0,0,0,101,0#0#0,ROOM,0.0,1001.0,0.0,0.0,174.0,174.0,2.0,1.0,,,100.0,,,,,,1000.0,1000.0,0.0,1.0,1.0,2.0,1.0,28.0,18.0,0.0,2000.0,,0.0,100.0,
2.0,24.0,VAV-20B-03C-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,0d97cf7b-d1d6-4cb9-b142-3205331eae1f,ROOM,0.0,687922.0,2.0,0.0,15724.0,7131.0,2.0,72.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV01,vav01,1,1,1,fb0096f4-81fa-4266-9f24-757c01306bcd,ROOM,1.0,101.0,0.0,0.0,20633.0,8962.0,1.0,1.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,1700.0,1700.0,2000.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,19.0,1A_20F_V6_15,1A_20F_V6_15,1A_20F_74,V6_VAV_5000_06,B,8c5c451c-8d7d-4844-972e-772ce1d14a30,ROOM,0.0,2120074.0,1.0,0.0,16435.0,7416.0,2.0,74.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-400,VAV15,VAV-PID-5TH-15,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-15,3f7b6d84-bf9f-4377-ba30-3f635df5193f,ROOM,0.0,1015.0,14.0,0.0,18958.0,8319.0,3.0,15.0,1.0,1.0,773.0,1.0,1000.0,1500.0,1.0,5153.1,5153.1,5668.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,9.0,11-22-397--150-21678,RVAV-10,N.A,DVS-150,"N,.A",0c6df555-1ed6-4567-a0ee-9f6144b01efe,ROOM,0.0,1010.0,0.0,0.0,12532.0,5793.0,2.0,10.0,1.0,1.0,61.0,1.0,1000.0,1500.0,1.0,306.0,306.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.0,120.0
2.0,19.0,VAV-23B-01C-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,1e97733d-9280-414b-ae07-3feadd71b4cd,ROOM,0.0,61086.0,2.0,0.0,16020.0,7237.0,2.0,27.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,SVT-518-M-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4-40,4736fd9f-474d-43fb-96bc-c5a405be9363,ROOM,0.0,149.0,39.0,0.0,22404.0,9651.0,2.0,49.0,1.0,2.0,543.7,1.0,1000.0,1500.0,2.0,5100.4,5100.4,9023.4,1.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,3.0,CCS-3-2nd F-AHU-12-VAV-92,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORK HALL - COMPACTOR STORE,9c52dd3c-4f43-4f2e-8182-9b7cc7e931bc,ROOM,0.0,312.0,4.0,0.0,18611.0,8181.0,2.0,58.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,10.0,  EVAV-34,AHU03-L2-EVAV-34,AHU03-L2-EVAV-34,AHU03-L2-EVAV-34,AHU-03,67ed5b40-ec23-46cb-a385-9f5e7b752703,ROOM,0.0,138.0,2.0,0.0,25553.0,11022.0,2.0,38.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1849.1,1849.1,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,0.0,DVS-150,5F-VAV-18,5F-VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5F-VAV-18,2ff1493a-7249-4ee8-81c5-7e420988f8c5,ROOM,0.0,5018.0,17.0,0.0,11552.0,5387.0,2.0,18.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1020.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,228.0,120.0
2.0,10.0,VAV-11,SMT AREA,WORK ST,NPI BLOCK,AHU ROOM 04,1ab27290-8e73-436c-b055-eab3bd8b32bd,ROOM,0.0,67.0,3.0,0.0,21681.0,9374.0,2.0,67.0,1.0,1.0,816.0,0.0,1000.0,1500.0,1.0,4080.0,4080.0,5559.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
3.0,96.0,97,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fd1a226c-2461-4946-8466-674197e57932,ROOM,0.0,240351.0,0.0,0.0,17017.0,7626.0,2.0,97.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,2.0,09-24-466--625X300-9819,7TH FLR/AHU-02/EVAV-04,n.a,DVFO-CCB-625x300,AHU-02,676b4103-e2f7-4b16-bc1f-92e1458647c8,ROOM,0.0,6617.0,1.0,0.0,25251.0,10889.0,2.0,69.0,1.0,1.0,391.0,1.0,1000.0,1500.0,1.0,1955.0,1955.0,4400.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,242.0,120.0
2.0,10.0,VAV-15,VAV-15,VAV-15,VAV-15,AHU-01&02,cf1dacb5-2a3b-438e-a99c-bc30d2eb4099,ROOM,0.0,314.0,0.0,0.0,27411.0,11780.0,2.0,14.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV-01 (200),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,fce420d2-a233-470c-a7d6-61aaf3ebede2,ROOM,0.0,3.0,0.0,0.0,17179.0,7698.0,2.0,3.0,1.0,2.0,169.9,1.0,1000.0,1500.0,1.0,424.8,424.8,1454.4,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,176.1,120.0
2.0,0.0,VAV_6,VAV6,,,ELEV_ESRBKC_V6D6F250,2ca20b86-a943-4cfd-9d2e-bec18f5ac53c,ROOM,0.0,6.0,5.0,0.0,2523.0,1566.0,2.0,6.0,1.0,2.0,64.0,1.0,1000.0,1500.0,1.0,425.0,425.0,765.0,1.0,5.0,8.0,2.0,0.0,30.0,16.0,100.0,9999.0,1.0,1.0,125.0,120.0
2.0,18.0,06-24-225--250-4478,VAV-22,N.A,DVS-250,N.A,f18fc06e-cb91-4ece-b81a-3c58534625a8,ROOM,0.0,6022.0,0.0,0.0,23210.0,9989.0,2.0,22.0,1.0,1.0,374.0,1.0,1000.0,1500.0,1.0,1870.0,1870.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,244.0,120.0
2.0,0.0,VAV-PID-F-400,VAV4,VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,cafc17f5-5880-44e7-8937-7217ef23f07d,ROOM,0.0,1004.0,3.0,0.0,26221.0,11315.0,3.0,4.0,1.0,1.0,866.5,1.0,1000.0,1500.0,1.0,5776.6,5776.6,6354.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,123.0,VB-05-6F-4B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b9f3fea1-70cf-4f0f-b5f4-b6ad4d143771,ROOM,0.0,5034.0,0.0,0.0,26500.0,11419.0,2.0,34.0,1.0,2.0,90.0,0.0,1000.0,1500.0,1.0,510.0,510.0,558.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.3,120.0
6.0,22.0,RSV-TU-1-I-05-R-W1-23,TU-05,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,57a1ebf5-1e4a-def3-19a4-59b8581d06e0,ROOM,0.0,10023.0,0.0,0.0,19430.0,8508.0,2.0,23.0,1.0,2.0,120.0,1.0,1000.0,1500.0,1.0,400.0,400.0,700.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,415.0,120.0
2.0,0.0,CDB-08,12F-VAV-14,12F-VAV-14,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12F-VAV-14,6d98f68e-12fd-4104-ae84-d623b2945eb0,ROOM,0.0,1214.0,13.0,0.0,13259.0,6045.0,2.0,14.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,249.0,VAV-250,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1250.0,0.0,0.0,3955.0,2134.0,2.0,123.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
9.0,58.0,500X320-40,500X320,500X320,VAV,1,85de770b-645a-4c2f-bada-c42eac7044ef,ROOM,0.0,80059.0,0.0,0.0,19297.0,6262.0,2.0,59.0,1.0,1.0,1152.0,0.0,1000.0,1500.0,1.0,5760.0,5760.0,6900.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,0.0,VAV-PID-O-200,VAV40,VAV-40,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-40,3dc425bd-defe-4610-a7a2-959a1a15d94b,ROOM,0.0,1040.0,39.0,0.0,25346.0,10932.0,3.0,40.0,1.0,1.0,203.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1495.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,DVS-150,3F VAV-6,3F VAV-6,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F VAV-6,94eb307e-0ca7-43b0-bdd2-249193ce4276,ROOM,0.0,306.0,5.0,0.0,10310.0,4892.0,2.0,6.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,0.0,8VAV-31,ZoneEase VAV,8A-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8A-04,f60821d3-29ab-4713-87a4-f132b9cf3f18,ROOM,1.0,8231.0,3.0,0.0,11654.0,5432.0,0.0,9.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,954.0,954.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,10.0,VAV_2_3_11,VAV-2-3/11,ห้อง ผอส.,ZoneEase VAV ,ZONE D,23e2c24d-22b6-480c-b31f-0d8f92cc90b8,ROOM,0.0,10911.0,3.0,0.0,14407.0,6192.0,2.0,12.0,1.0,2.0,611.6438864,1.0,1000.0,1500.0,1.0,611.6438864,2038.812955,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,47.0,TC-48,80352,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,efa7af0d-58d3-476d-b574-0646c1c00a7c,ROOM,0.0,80352.0,0.0,0.0,9228.0,3833.0,2.0,52.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
1.0,87.0,box 88,aaa,aaa,,Raum 2,79c6657b-e3be-4363-8955-4a32f8e8f9ca,ROOM,0.0,215.0,1.0,0.0,497.0,470.0,2.0,88.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
2.0,6.0,TC-07,180111,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,5eca8c4e-eca8-4b19-8818-7f654a96846b,ROOM,0.0,180111.0,0.0,0.0,7546.0,3833.0,2.0,11.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV PID-100,VAV194,RVAV - 32,0,VAV-194,a5a4cabf-6c0b-4ba6-849c-a305e6ae53a1,ROOM,0.0,294.0,31.0,0.0,15476.0,7024.0,3.0,32.0,1.0,1.0,37.0,1.0,1000.0,1500.0,1.0,246.4,246.4,271.0,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,1.0,VAV-12,ZE-L2-2,4/F,L2 VAV-2,ZoneEase VAV Training,e9758cb4-5bfa-4a24-9e5f-f31784f2dc88,ROOM,0.0,12.0,0.0,0.0,1243.0,1002.0,2.0,12.0,1.0,2.0,205.0,1.0,1000.0,1500.0,1.0,763.0,763.0,1368.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,221.0,120.0
2.0,0.0,CDB-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-CAV-02,a95e4e31-071b-4a26-94b8-d5fc15ab0a34,ROOM,0.0,1021.0,20.0,0.0,18685.0,8220.0,2.0,21.0,1.0,2.0,85.0,1.0,800.0,1250.0,1.0,425.0,425.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,102.0,120.0
1.0,1.0,vav2,ZoneEase VAV,             ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,showroom,46fea050-677e-86a9-eef1-fd0ec2eda783,ROOM,0.0,3.0,0.0,0.0,4644.0,2422.0,2.0,3.0,1.0,2.0,30.0,1.0,1000.0,1500.0,1.0,500.0,600.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,E/140 LPS,MZ floor 11,krma,VAV,Consulting Room 9,19484f8a-ddc9-4f2a-8e79-4c84afc1feb6,ROOM,0.0,1011.0,10.0,0.0,4788.0,2446.0,3.0,11.0,1.0,2.0,600.0,1.0,1000.0,1500.0,1.0,600.0,1700.0,2000.0,0.0,4.0,4.0,3.0,0.0,30.0,16.0,0.0,0.0,1.0,0.0,100.0,120.0
2.0,6.0,V-8-19-187-DVS-150/537,AHU-8/13F-VAV-225/RHS,HUDDLE,DVS-150,AHU-08,f386a4f8-c3f2-4022-bb74-80facb05c880,ROOM,0.0,3225.0,0.0,0.0,3043.0,1782.0,2.0,110.0,1.0,2.0,158.0,1.0,1000.0,1500.0,1.0,755.0,755.0,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,160.0,120.0
3.0,165.0,RSV-TU-06-83,,,,1,29cad7d8-9366-4eb2-83d8-0d9ce6f1af61,ROOM,0.0,10166.0,0.0,0.0,1218.0,983.0,2.0,37.0,1.0,2.0,108.0,1.0,1000.0,1500.0,1.0,800.0,800.0,1190.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,390.0,120.0
2.0,0.0,VAV-PID-125,VAV110,AHU-4 VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-110,6bcd1037-bb58-4999-854a-26a40fce8655,ROOM,0.0,1110.0,54.0,0.0,18870.0,8283.0,3.0,110.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,19.0,3F RVAV 20,3F RVAV 20,CABEEN,RHS,B WING,b0af1ba8-e7eb-4b08-be1a-308fff0e18a3,ROOM,0.0,3020.0,0.0,0.0,26879.0,11563.0,2.0,21.0,1.0,1.0,153.0,0.0,1000.0,1500.0,1.0,765.0,765.0,935.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
2.0,0.0,VAV/L23/25,ZoneEase VAV,25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,25,cec20e15-3bd0-49d5-9c92-3f6de6030f40,ROOM,0.0,23325.0,24.0,0.0,4849.0,2492.0,2.0,25.0,1.0,2.0,458.6868,1.0,1000.0,1500.0,1.0,1494.9792,1494.9792,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
4.0,4.0,1A_11F_V8H_09,1A_11F_V8H_09,1A_11F_09,V8H_VAV_50E1_08,B,85670919-61d3-4ce0-ac7d-bb8f12be7b98,ROOM,0.0,2111009.0,1.0,0.0,16500.0,7449.0,2.0,9.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,AP-PI-SC-350,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-15,1e601ce0-9525-4d35-89d0-ad4063152219,ROOM,0.0,70.0,13.0,0.0,20014.0,8704.0,2.0,70.0,1.0,1.0,986.0,0.0,1000.0,1500.0,1.0,4930.0,4930.0,5185.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,152.0,5.0
2.0,0.0, VAV PID-O-250,176,11th FL,0,VAV-86,71a20384-3576-4cd5-b595-c1b440a8c4a1,ROOM,0.0,176.0,84.0,0.0,3904.0,2110.0,3.0,86.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1428.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,41.0,06-22-134-DVS-300-13873,VAV-42,N.A,DVS-300,N.A,ca598e4b-d504-4ca2-95f4-751c78faee80,ROOM,0.0,3042.0,0.0,0.0,11005.0,5171.0,2.0,42.0,1.0,1.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,2.0,VAV-03,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,903095c3-88fc-469c-8ce6-3a5cf1b024c6,ROOM,0.0,106.0,0.0,0.0,18352.0,8093.0,2.0,6.0,1.0,1.0,34.0,1.0,1000.0,1500.0,1.0,339.8,339.8,339.8,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
1.0,1213.0,Box 1214,1,1,1,Room 1,0#0#0,ROOM,0.0,1214.0,0.0,0.0,332.0,332.0,2.0,84.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,22.0,VAV_5_5_8,VAV-5-5/8,โถงหน้าลิฟท์ผู้ว่าฯ,ZoneEase VAV ,ZONE B,0dd82f5f-a0b5-4930-9d06-2e86f1fa727c,ROOM,0.0,12027.0,1.0,0.0,14407.0,6192.0,2.0,28.0,1.0,2.0,790.0400199,1.0,1000.0,1500.0,1.0,790.0400199,2633.466733,3567.922671,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,177.7941893,120.0
8.0,6.0,6-19-022-DVS-250-140,7F/AHU-10/VAV-11/Fresh Air -LHS,Fresh Air - LHS ,DVS-250,AHU-10,fdd0056c-2634-47bd-9e9d-197e3f2a62f7,ROOM,0.0,711.0,1.0,0.0,5006.0,2541.0,2.0,34.0,1.0,2.0,459.0,1.0,1000.0,1500.0,1.0,2295.0,2295.0,3029.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,190.0,120.0
2.0,0.0,VAV PID-O-250,VAV62,VAV-62,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-62,97e52cce-7f24-48a1-92ce-c18b238d23df,ROOM,0.0,1062.0,61.0,0.0,20918.0,9066.0,3.0,62.0,1.0,1.0,279.1,1.0,1000.0,1500.0,1.0,1860.4,1860.4,2046.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,0.0,1A_7F_V8H_05,1A_7F_V8H_05,1A_7F_05,V8H_VAV_50E1_08,B,6da8e761-4f0d-4030-995b-e10d4a19c635,ROOM,0.0,2107005.0,1.0,0.0,16714.0,7530.0,2.0,5.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,13.0,VAV-Demo-14,VAV-34,2/F,ZoneEase VAV Training,ZoneEase VAV Training,4c00319b-a798-43b6-826f-9bc94214b7a0,ROOM,0.0,34.0,0.0,0.0,1248.0,1007.0,2.0,34.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,vav_30,vav_30,vav_30,vav_30,vav_30,81f7cbd5-4248-4681-b857-ab733bba4875,ROOM,0.0,2030.0,29.0,0.0,11022.0,5177.0,2.0,30.0,1.0,1.0,67.96043182,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,1104.357017,0.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
2.0,4.0,12-24-722--700 X 300-13701,11TH FLR/AHU-03/EVAV-63,n.a,DVFO-CCB-700 X 300,AHU-03,d69625ef-b59b-457c-8185-664f86fe02ee,ROOM,0.0,11163.0,2.0,0.0,27023.0,11627.0,2.0,40.0,1.0,1.0,131.0,1.0,1000.0,1500.0,1.0,653.0,653.0,5000.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,256.0,120.0
2.0,6.0,09-24-462--150-9544,VAV-7,n.a,DVS-150,n.a,fffa9d2a-37e3-4ed2-b5e5-59190bc804af,ROOM,0.0,1007.0,0.0,0.0,25130.0,10838.0,2.0,7.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,318.0,120.0
2.0,18.0,1B-9F-V6-4,1B-9F-V6-4,1B-9F-60,V6_VAV-5000-06,A,629b11ad-d612-49b9-ba8d-c5ac4129c5c3,ROOM,0.0,2309060.0,0.0,0.0,16432.0,7417.0,2.0,60.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,0.0,VAV - R03,V7,,,7,5ead6d4f-03c1-4ca0-8c9d-ca89da10093a,ROOM,0.0,17.0,6.0,0.0,3756.0,2049.0,2.0,7.0,1.0,2.0,1196.0,1.0,1000.0,1500.0,1.0,1809.88787,3620.0,12116.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-100,VAV70,VAV-43,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-70,82d6d997-95a3-4cd4-9c48-6abb851562f3,ROOM,0.0,1070.0,27.0,0.0,20218.0,8790.0,3.0,70.0,1.0,1.0,34.0,1.0,1000.0,1500.0,1.0,169.9,169.9,186.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,7c82f6df-e5e4-4736-9265-5dd7367af3d0,ROOM,0.0,270632.0,0.0,0.0,13036.0,5958.0,2.0,1.0,1.0,2.0,125.0,1.0,1000.0,1500.0,1.0,1100.0,1100.0,1100.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,146.0,120.0
4.0,4.0,2A-6F-V8H-23,2A-6F-V8H-23,2A-6F-23,V8H_VAV-50E1-08,C,0f56c0c6-a061-42c3-bbeb-dbe70a573392,ROOM,0.0,2206023.0,2.0,0.0,16436.0,7418.0,2.0,23.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,9.0,VAV-10F-15 (V2),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office Area,fbb8c143-16c6-4cc5-b6d1-ad5d0960b8c7,ROOM,1.0,410015.0,0.0,0.0,15541.0,6925.0,2.0,15.0,1.0,2.0,180.0,1.0,1000.0,1500.0,1.0,540.0,540.0,558.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.3,120.0
2.0,14.0,2299,1A-21F-V6-30,1A-21F-89,V6_VAV-5000-06,D,bdaeeda9-7285-4435-8be4-875ae18eacb0,ROOM,0.0,2121089.0,3.0,0.0,16335.0,7377.0,2.0,89.0,1.0,1.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,14.0,3F_VAV_15,3F_VAV_15,WS,3F_VAV_15,DWARKA,fa36599a-77ee-4b4d-9a34-36d76f16571c,ROOM,0.0,3015.0,0.0,0.0,12519.0,5788.0,1.0,15.0,1.0,1.0,169.0,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1699.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,66.0,120.0
3.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,0b86aa20-7f54-4d2f-94b0-32610c96a0a6,ROOM,0.0,131001.0,0.0,0.0,7187.0,3681.0,2.0,1.0,1.0,3.0,500.0,1.0,1000.0,1500.0,1.0,1600.0,1600.0,1600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
4.0,7.0,1A_6F_V8H_21,1A_6F_V8H_21,1A_6F_21,V8H_VAV_50E1_08,C,0d05d140-2ecd-4b77-9c7f-d47512a551f5,ROOM,0.0,2106021.0,2.0,0.0,18474.0,8128.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-DS-100,VAV47,VAV-47,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-47,9bb768be-d8f7-4c23-a8ef-71124528538f,ROOM,0.0,1080.0,46.0,0.0,25350.0,10934.0,3.0,47.0,1.0,1.0,26.2,1.0,1000.0,1500.0,1.0,175.0,175.0,192.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV04,vav04,1,1,4,2e8eb887-a0b5-4580-af2f-96f46bf34a3e,ROOM,1.0,604.0,0.0,0.0,19673.0,8602.0,1.0,4.0,1.0,2.0,339.0,,1000.0,1500.0,3.0,1359.0,1359.0,2000.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,1.0,CCS-3-3rd F-AHU-16-VAV-118 B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN & DIRECTORS CABIN & CORRIDOR,517ee053-99c9-485b-8dcd-59a93892ec00,ROOM,0.0,308.0,35.0,0.0,19306.0,8456.0,2.0,54.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
2.0,5.0,09-22-318--584 x 250-20141,AHU-1/20th Floor/VAV-19,N.A,DVFO-OCB-584 x 250,AHU-1,f7fc6750-9f2d-45b3-b856-9cd3678924f0,ROOM,0.0,2052.0,0.0,0.0,12022.0,5587.0,2.0,52.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,41.0,120.0
2.0,17.0,VAV-18,VAV-18,CIV-12,RVAV-18,AHU-1,c12aef0a-1aa3-427e-839b-63023b917c5e,ROOM,0.0,3018.0,0.0,0.0,20951.0,9080.0,1.0,19.0,1.0,1.0,509.7,0.0,1000.0,1500.0,1.0,2548.5,2548.5,3185.6,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,11-24-635--250-11825,3F/VAV-1,AHU NEAR,DVS 250,n.a,b32db0b4-6a1a-4a1b-81fa-cdb2186a22c1,ROOM,0.0,3001.0,0.0,0.0,26424.0,11389.0,2.0,1.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,241.0,120.0
2.0,9.0,RSV-TU-1-I-09）_10,VAV BOX(a),10,VAV BOX(a),1,e353cd88-bb39-4a1b-bafb-742eea45ce14,ROOM,0.0,10010.0,0.0,0.0,8753.0,4274.0,2.0,10.0,1.0,2.0,600.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,2261.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,212.0,120.0
3.0,10.0,RSV-TU-1-I-08-11,,,,RSV-TU-1-I-08,db1477da-dcbc-4034-8c9c-1f17b0f850dc,ROOM,0.0,10457.0,3.0,0.0,2193.0,1420.0,2.0,72.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1430.0,1430.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
4.0,7.0,1A_10F_V8H_12,1A_10F_V8H_12,1A_10F_12,V8H_VAV_50E1_08,B,09ae760b-d626-4a42-a227-fcf5d5509742,ROOM,0.0,2110012.0,1.0,0.0,16714.0,7530.0,2.0,12.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,7-22-187-150-CTRL-632,8FLR/VAV-114/RW(C2),N.A,STDL_SN_5006,N.A,fce8aaa1-d5c1-42c1-87c1-488cc616090d,ROOM,0.0,8114.0,0.0,0.0,11300.0,5287.0,2.0,15.0,1.0,1.0,144.5,1.0,1000.0,1500.0,1.0,425.0,425.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.0,120.0
4.0,1.0,1A_13F_V8H_24,1A_13F_V8H_24,1A_13F_24,V8H_VAV_50E1_08,D,ce8d89ec-398c-4dad-9aa2-c7543c43af52,ROOM,0.0,2113024.0,3.0,0.0,16700.0,7524.0,2.0,24.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV  PID-200,VAV-20,2,0,VAV-20,53a29549-472f-42db-962f-64f2159ea6b7,ROOM,0.0,20.0,19.0,0.0,9112.0,4408.0,3.0,20.0,1.0,1.0,127.4258097,1.0,1000.0,1500.0,1.0,849.5053978,849.5053978,934.4559375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,9.0,07-22-178--200-16355,AB-01-2F-LHS-VAV-20,FACULTY ROOM 11,DVS 200,N.A,88bbba52-3e8c-430e-bb73-2f8d77e37741,ROOM,0.0,2020.0,0.0,0.0,11364.0,5319.0,2.0,20.0,1.0,1.0,221.0,1.0,1000.0,1500.0,1.0,1105.0,1105.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
2.0,0.0,721,TYPE B VAV-AHU/1-21,Zone 1/1,Level 7,TYPE B VAV-AHU/1-21,ebf274bb-aae7-4a5f-bd55-8ec7011dc569,ROOM,0.0,721.0,0.0,0.0,28473.0,11375.0,2.0,21.0,1.0,2.0,1019.4,1.0,1000.0,1500.0,1.0,1529.1,1529.1,1535.9,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,1.0,VAV 7,ZoneEase VAV,ABSL3 Proc 2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,ABSL3 Proc 2,5be98387-8afc-446e-81d5-ba09e10b6c11,ROOM,0.0,1007.0,3.0,0.0,12432.0,4301.0,2.0,7.0,1.0,2.0,84.94973807,1.0,1000.0,1500.0,1.0,407.7587427,407.7587427,594.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,288.0,120.0
2.0,0.0,VAV-PID-125,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV 3F 66,6c70c88a-5a3f-4bdc-ad81-803f361c8031,ROOM,0.0,1.0,5.0,0.0,27489.0,11820.0,0.0,11.0,2.0,1.0,68.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,0.0,vav19,vav19,1,1,1,1f839dae-3f57-480a-aa7a-dd0cadee8c58,ROOM,1.0,119.0,0.0,0.0,27187.0,11696.0,1.0,7.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,0.0,DVS-250,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A1-VAV-08,d8a6e95a-8e2d-462c-88d8-fc9f818d1fd5,ROOM,0.0,2008.0,7.0,0.0,18582.0,8184.0,2.0,8.0,1.0,2.0,170.0,1.0,800.0,1250.0,1.0,1700.0,1700.0,2295.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
2.0,18.0,VAV-L16-OF2-08,VAV-L16-OF2-08,Level 16,VAV,VAV,062dd7e1-4019-4389-8f0b-464326adddf3,ROOM,0.0,1160208.0,0.0,0.0,8185.0,4006.0,2.0,41.0,1.0,2.0,697.0,1.0,1000.0,1500.0,1.0,2318.0,2318.0,3500.0,0.0,2.0,2.0,3.0,0.0,28.0,18.0,100.0,2000.0,1.0,1.0,174.0,120.0
2.0,27.0,L17-VAV-D-2,Belimo VAV,L17-VAV-D-2,VAV,VAV,3734c4d2-eb7c-45bc-b70c-db5521d86f72,ROOM,0.0,170028.0,0.0,0.0,9323.0,3894.0,1.0,28.0,1.0,1.0,396.0,1.0,1000.0,1500.0,1.0,1320.0,1320.0,2438.08,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,150.0,120.0
3.0,6.0,7,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,0daa8773-6b9e-41cc-bb58-6317a033e592,ROOM,0.0,271035.0,0.0,0.0,13036.0,5958.0,2.0,7.0,1.0,2.0,125.0,1.0,1000.0,1500.0,1.0,1100.0,1100.0,1100.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,146.0,120.0
2.0,0.0,VAV-PID-O-150,VAV-7,EVAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-230,ae9d1bd6-1742-49e4-ae5c-92a63d0cdb9e,ROOM,0.0,230.0,6.0,0.0,16120.0,7283.0,3.0,7.0,1.0,1.0,132.5,1.0,1000.0,1500.0,1.0,883.5,883.5,971.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,3.0,06-23-140--150-2079,Riser-3/3F/VAV-10/4pax MTG RM,4pax m.r,DVS-150,Riser-3,a04674b8-9dc3-4c49-98bd-e390a3dec7e4,ROOM,0.0,28.0,3.0,0.0,15752.0,7142.0,2.0,28.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,183.0,120.0
2.0,0.0,01-23-579--100-24955,10FLR/AHU-1/VAV-15/LHS,PH BT 10.08,DVS-100,AHU-1,7e6811f5-be98-4b80-9bb6-0ddcbfbb9010,ROOM,0.0,9119.0,0.0,0.0,13545.0,6176.0,2.0,11.0,1.0,1.0,42.5,1.0,1000.0,1500.0,1.0,229.5,229.5,382.5,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,128.0,120.0
5.0,0.0,B1,3,C,C3,B,77ca18e1-4536-41b5-9793-a614e42e7430,ROOM,1.0,3.0,1.0,0.0,1799.0,1278.0,2.0,3.0,1.0,2.0,90.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1300.0,0.0,1.5,1.5,1.0,0.0,30.0,10.0,0.0,100.0,1.0,0.0,27.0,120.0
2.0,0.0,1918,TYPE G VAV-AHU/1-18,Zone 1/1,Level 19,TYPE G VAV-AHU/1-18,71e3698b-41ce-4539-a3cc-5d21c0673552,ROOM,0.0,1918.0,0.0,0.0,27625.0,11239.0,2.0,18.0,1.0,2.0,1529.1,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VDF-08,A-2 VAV-35,A-2 VAV-35,,A-2 VAV-35,daebaf99-5478-47c9-8a37-346a53ffe7de,ROOM,0.0,1535.0,34.0,0.0,3545.0,1965.0,2.0,35.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1360.0,0.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,187.0,120.0
2.0,3.0,04-24-24--700X300-1155,4TH FLR/AHU-2/VAV-51,N.A,DVFO-CCB-700X300,AHU-2,d2813e31-5522-44ce-b1d0-babdc14cdfd5,ROOM,0.0,4251.0,1.0,0.0,21822.0,9433.0,2.0,62.0,1.0,1.0,544.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,5800.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,261.0,120.0
2.0,10.0,06-24-169--150-3624,18TH FLR/VAV-11,N.A,DVS150,n.a,7c14207c-06e3-4491-a9db-08d69df9788f,ROOM,0.0,18011.0,0.0,0.0,23001.0,9900.0,2.0,11.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,276.0,120.0
2.0,7.0,03-22-360-CNTRLR-08,VAV-2-9,,CDB-ITP-14,,1aa59661-70b7-41de-a983-2db8c5ad9f7a,ROOM,0.0,209.0,0.0,0.0,10155.0,4822.0,2.0,8.0,1.0,1.0,952.0,1.0,1000.0,1500.0,1.0,4760.0,4760.0,5559.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,0.0,VAV-PID-O-250,VAV-57,VAV-57,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-57,d4dfb802-eb8f-4200-abce-7b4a559d7ba4,ROOM,0.0,1357.0,56.0,0.0,23828.0,10260.0,3.0,57.0,1.0,1.0,254.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1868.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,12.0,VAV-13,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,87701779-a71b-4d9b-a10d-49d3305c660e,ROOM,0.0,1362.0,0.0,0.0,18344.0,8090.0,2.0,62.0,1.0,1.0,93.4,1.0,1000.0,1500.0,1.0,934.5,934.5,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,CDB-08,2F-A1-VAV-27,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A1-VAV-27,195f846d-139f-45d5-a1f3-2d24628528bb,ROOM,0.0,2027.0,26.0,0.0,26848.0,11550.0,2.0,27.0,1.0,2.0,204.0,1.0,800.0,1250.0,1.0,1360.0,1360.0,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,111.0,120.0
2.0,16.0,1A_15F_V6_32,1A_15F_V6_32,1A_15_91,V6_VAV_5000_06,D,8c3d9b0c-3dde-49c0-afbd-ac482657f64e,ROOM,0.0,2115091.0,3.0,0.0,16435.0,7416.0,2.0,91.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,16.0,388-CCS-1-6th F-AHU-02-VAV-21,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORKHALL,1c870e57-ad46-48b7-83b5-31996b4f70ad,ROOM,0.0,561.0,9.0,0.0,23119.0,9952.0,2.0,53.0,1.0,2.0,680.0,1.0,1000.0,1500.0,,4250.0,4250.0,4557.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,8.0,26-CCS-2-Typical Floor-AHU-03-VAV-27A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,JOINT SECRETERY CABIN,8f7d7e9b-c95d-415d-9b71-580cb5bad1b9,ROOM,0.0,37.0,2.0,0.0,20324.0,8831.0,2.0,37.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,0.0,VAV-PID-150,VAV-8,VAV-8,0,VAV-8,be81295d-cf2c-43d6-8c6b-1c2171bd9226,ROOM,0.0,8.0,7.0,0.0,15754.0,7144.0,3.0,8.0,1.0,1.0,101.9,1.0,1000.0,1500.0,1.0,679.6,679.6,747.6,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,16.0,VAV 17,VAV 17,RHS,RHS,AHU 01,1caf1c63-93a0-44f9-a74c-52b35be719b4,ROOM,0.0,18.0,0.0,0.0,24576.0,10596.0,2.0,18.0,1.0,1.0,362.0,0.0,1000.0,1500.0,1.0,1813.0,1813.0,2482.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,234.0,100.0
2.0,32.0,1A_15F_V6_A07,1A_15F_V6_A07,1A_15F_117,V6_VAV_5000_06,A,8f2066c7-12d2-4a94-b9c3-beab66cdfaed,ROOM,0.0,2115117.0,0.0,0.0,25821.0,8128.0,2.0,117.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,25.0,06-24-153--150-3575,VAV-126,n.a,DVD-150,n.a,362aa932-600d-47f1-a3e7-55e9464bfc2a,ROOM,0.0,1126.0,0.0,0.0,22977.0,9892.0,2.0,6.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,278.0,120.0
2.0,3.0,"840 CFM,8"" DIA 4",ZoneEase VAV,VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU 2,dd0c7865-c5d3-4883-b410-be3ec5ffb1fd,ROOM,0.0,5.0,0.0,0.0,20504.0,8909.0,2.0,5.0,1.0,2.0,142.7,1.0,1000.0,1500.0,1.0,1427.2,1427.2,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,05-24-831--600X200-1670,11FL/AHU03/VAV-7,WORKSTATION ,DVFO-CCB-600X200,AHU03,eabfe679-8261-4624-a06a-397e2b9a692a,ROOM,0.0,11307.0,2.0,0.0,22252.0,9588.0,2.0,63.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,2000.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,249.0,120.0
2.0,0.0,VAV-PID-100,VAV51,VAV-51,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-51,0ae3e6cf-b322-4c13-993c-8bc97ad5c1d7,ROOM,0.0,1302.0,50.0,0.0,25621.0,11052.0,3.0,51.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,5.0,VAV 24,LHS,LHS,LHS,AHU 02,9b555e9d-9d1a-4c8a-b92c-97f82f85ffa5,ROOM,0.0,25.0,1.0,0.0,22669.0,9766.0,2.0,25.0,1.0,1.0,952.0,0.0,1000.0,1500.0,1.0,4760.0,4760.0,6468.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,72.0,5-19-028-DVS-150-1286,5FLR/AHU2/VAV4,AHU-2,DVS-150,,72851dcb-3c75-4560-9909-564f58d8d604,ROOM,0.0,237.0,0.0,0.0,2196.0,1441.0,2.0,37.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,101.0,120.0
4.0,10.0,1B-18F-V8H-14,1B-18F-V8H-14,1B-18F-36,V8H_VAV-50E1-08,B,7cfc447d-abe8-4c93-8835-f61a3ecea2fa,ROOM,0.0,2318036.0,1.0,0.0,16432.0,7417.0,2.0,36.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
13.0,2.0,FPB-L19-3,F3H-3,F19-3,FPB-L19-3_FDV-50W2-2010,1,a7f41e04-3b13-48d5-a5b8-a81b1a28b671,ROOM,0.0,1001903.0,0.0,0.0,6113.0,2066.0,2.0,3.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,13.0,VAV_3_2_14,VAV-3-2/14,สำนักงานเปิดโล่ง (INTERIOR ZONE),ZoneEase VAV ,ZONE B,97f8760f-3e87-4dc8-be7f-68f220458265,ROOM,0.0,11114.0,1.0,0.0,14407.0,6192.0,2.0,15.0,1.0,2.0,611.6438864,1.0,1000.0,1500.0,1.0,611.6438864,2038.812955,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,4.0,VAV_05,VAV_05,COMMON ROOM,VAV_05,LYCATEL,f4eeaaf7-658f-4202-99fe-7fc14ff722ea,ROOM,0.0,4005.0,0.0,0.0,11414.0,5336.0,1.0,8.0,1.0,1.0,25.48853016,1.0,1000.0,1500.0,1.0,254.8853016,254.8853016,765.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,6.0,1A_17F_V8_03,1A_17F_V8_03,1A_17F_32,V8_VAV_5000_08,A,669bed6f-0a5e-4e9c-b441-4ef4727fb13c,ROOM,0.0,2117032.0,0.0,0.0,16606.0,7416.0,2.0,32.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
13.0,3.0,14,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-2,ee203078-e587-4684-a4e0-919ecc8ae80a,ROOM,0.0,2716114.0,1.0,0.0,16608.0,7493.0,2.0,14.0,1.0,2.0,324.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,141.0,120.0
4.0,8.0,1A_12F_V8H_22,1A_12F_V8H_22,1A_12F_22,V8H_VAV_50E1_08,C,c03ef90e-2466-422a-b516-2c9a2e0a92f2,ROOM,0.0,2112022.0,2.0,0.0,16698.0,7525.0,2.0,22.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,7.0,VAV-L6-N-8,VAV-L6-N-8,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,N,f86f1851-f538-4017-b53b-67684a7dc2ad,ROOM,0.0,60008.0,0.0,0.0,10093.0,4785.0,1.0,8.0,1.0,1.0,122.328,1.0,1000.0,1500.0,1.0,407.76,407.76,764.55,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,103.0,120.0
2.0,16.0,L26-VAV-C-5,Belimo VAV,L26-VAV-C-5,VAV,VAV,2b2821f1-273b-47cd-879d-2854e7f8785e,ROOM,0.0,260017.0,0.0,0.0,9323.0,3894.0,1.0,17.0,1.0,1.0,216.0,1.0,1000.0,1500.0,1.0,720.0,720.0,1410.18,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,130.0,120.0
2.0,10.0,3-22-57-DVD-350-9501,FB-1F-VAV-11,N.A,DVD 350 ,N.A,afe6e3fa-cb3f-426c-8dff-4f7059c8f55a,ROOM,0.0,3111.0,0.0,0.0,10059.0,4770.0,3.0,21.0,1.0,1.0,714.0,1.0,1000.0,1500.0,1.0,3927.0,3927.0,5100.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,141.0,120.0
3.0,0.0,VAV01,vav01,1,1,1,521e8709-24a5-4652-9452-20124da7b151,ROOM,1.0,101.0,0.0,0.0,27400.0,11464.0,1.0,1.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,12.0,5F VAV 23,5F VAV 23,AHU 02,LHS,AHU 02,71f18304-4651-4d83-946b-2e8a890950cc,ROOM,0.0,5023.0,1.0,0.0,26938.0,11588.0,2.0,24.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,340.0,340.0,663.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,0.0,"VAV BOX 12""",VAV BOX,VAV-L39-A-07,"VAV BOX 12""",A-07,4d04c8c3-4a37-4307-8b37-0cd7ea682ca4,ROOM,0.0,1123.0,35.0,0.0,25773.0,10732.0,2.0,123.0,1.0,2.0,370.0,1.0,1000.0,1500.0,1.0,2185.0,2185.0,3800.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,0.0,vav_1,vav_1,vav_1,vav_1,vav_1,df786b01-fa54-48a9-b8e2-a17caa3ae574,ROOM,0.0,2001.0,0.0,0.0,11716.0,5460.0,2.0,1.0,1.0,1.0,67.96043182,1.0,1000.0,1500.0,1.0,764.554858,679.6043182,764.554858,0.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
13.0,11.0,FPB-L21-12,F3H-12,F21-12,FPB-L21-12_FDV-50W2-2010,1,41d46aa5-d6b4-40ff-8d12-2ba9629d755e,ROOM,0.0,1002112.0,0.0,0.0,6113.0,2066.0,2.0,12.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
2.0,15.0,VAV-16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU04,5daa5697-88c3-404d-8113-c3eec7119ec1,ROOM,0.0,1147.0,3.0,0.0,16958.0,7612.0,2.0,47.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,254.9,254.9,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,17.0,VAV_5_1_18,VAV-5-1/18,สำนักงานเปิดโล่ง (INTERIOR ZONE),ZoneEase VAV ,ZONE A,aa1a83ae-8c79-49d2-988a-b3f9f9f41678,ROOM,0.0,11918.0,0.0,0.0,14410.0,6250.0,2.0,19.0,1.0,2.0,764.554858,1.0,1000.0,1500.0,1.0,764.554858,2548.516193,3567.922671,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,177.7941893,120.0
9.0,0.0,VAV-04- L3-06,VAV-04- L3-06,PAEDS PATIENT-12-57,VAV-04- L3-06,PAEDS PATIENT-12-57,2419538f-513d-4cd9-a189-4ffaf6e0b2b7,ROOM,0.0,50.0,14.0,0.0,25239.0,6729.0,2.0,2.0,1.0,1.0,253.908334,1.0,1000.0,1500.0,1.0,403.2,403.2,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID- F-100,VAV97,AHU-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-97,78e75484-9f52-448a-80f5-f0f57828be0f,ROOM,0.0,1097.0,27.0,0.0,18960.0,8320.0,3.0,97.0,1.0,1.0,34.0,1.0,1000.0,1500.0,1.0,169.9,169.9,186.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-12,BC-7F-VAV-57,BC-7F-VAV-57,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,BC-7F-VAV-57,1f0427e0-dd18-4245-84e6-ba251d48e1ab,ROOM,0.0,130757.0,56.0,0.0,12020.0,5586.0,2.0,57.0,1.0,2.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3808.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,245.0,120.0
6.0,9.0,TC-10,120114,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,8d18ad54-82e6-4b79-bc07-caa899569e65,ROOM,0.0,120114.0,0.0,0.0,7546.0,3833.0,2.0,14.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,6.0,Chamber 7,Chamber 7,Chamber 7,Belimo ZoneEase VAV,VAV,831d775d-9d83-4607-bcc9-ca41f0f052b8,ROOM,0.0,20008.0,0.0,0.0,22952.0,9882.0,0.0,8.0,1.0,1.0,4387.0,0.0,1000.0,1500.0,1.0,14623.2,14623.2,15291.1,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,3600.0
2.0,36.0,5-20-3-DVS-300/37,AHU01-VAV_06,AHU-01,DVS-300,N.A,d084db71-f270-49a0-a526-69ae31c74b1d,ROOM,0.0,38.0,0.0,0.0,4866.0,2485.0,2.0,38.0,1.0,2.0,612.0,1.0,1000.0,1500.0,1.0,3366.0,3366.0,3740.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,121.0,120.0
2.0,20.0, EVAV-12,AHU02-EVAV-12,AHU02-EVAV-12,AHU02-EVAV-12,AHU-02,be62a2e0-8472-46a7-89a9-7092e336cf17,ROOM,0.0,124.0,0.0,0.0,27751.0,11918.0,2.0,24.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,VAV PID -O-300,VAV -51,VAV-51,0,VAV-51,1b157f4e-c76a-4d99-9c3c-0572c240a7cb,ROOM,0.0,51.0,50.0,0.0,1876.0,1338.0,3.0,51.0,1.0,2.0,150.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,4100.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,5.0,07-22-178--200-16496,AB-01-4F-RHS-VAV-02,FACULTY ROOM 11,DVS 200,N.A,71887ea2-cba6-44a8-b309-0fd25890dfda,ROOM,0.0,4018.0,0.0,0.0,11393.0,5326.0,2.0,18.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,118.0,120.0
4.0,0.0,1A_12F_V8H_14,1A_12F_V8H_14,1A_12F_14,V8H_VAV_50E1_08,C,c939baf6-859d-4a7c-9612-1a94fcafad43,ROOM,0.0,2112014.0,2.0,0.0,25821.0,8128.0,2.0,14.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,12.0,"800 CFM, 200 DIA 13",ZoneEase VAV,VAV-13,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,5a0d7ab2-0add-47b1-ad9f-62c3e8b0aca0,ROOM,0.0,45.0,0.0,0.0,20649.0,8967.0,2.0,45.0,1.0,2.0,135.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1614.1,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
1.0,22.0,box 23,aaa,aaa,,Raum 2,79c6657b-e3be-4363-8955-4a32f8e8f9ca,ROOM,0.0,150.0,1.0,0.0,497.0,470.0,2.0,23.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
3.0,4.0,RSV-TU-1-I-08-5,,,,RSV-TU-1-I-08,85fd0f3f-e115-4060-a00e-de50819d3fde,ROOM,0.0,10531.0,2.0,0.0,2193.0,1420.0,2.0,18.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1430.0,1430.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,12.0,04-23-724--625x300-302,4thF/EVAV-13,N.A,DVFO-CCB-625X300,N.A,d13ad138-c4d1-4438-b0a1-c9fbb67fc041,ROOM,0.0,6082.0,0.0,0.0,14922.0,6789.0,2.0,53.0,1.0,1.0,612.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3672.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,36.0,120.0
2.0,0.0,VAV-PID-125,VAV37,VAV-37,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-37,0c070dca-9506-4d3a-9175-88270b3e9ad4,ROOM,0.0,1037.0,36.0,0.0,23917.0,10298.0,3.0,37.0,1.0,1.0,30.6,1.0,1000.0,1500.0,1.0,203.9,203.9,224.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,21.0,1A_13F_V6_17,1A_13F_V6_17,1A_13F_76,V6_VAV_5000_06,B,e0680c08-ce93-4ee9-ac14-2ada1131f5a5,ROOM,0.0,2113076.0,1.0,0.0,16500.0,7449.0,2.0,76.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
