ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,0.0,VAV/L11/22,ZoneEase VAV,22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,22,87264a08-bbf0-4dab-b68c-12752ede2dfc,ROOM,0.0,11222.0,4.0,0.0,4018.0,2161.0,2.0,22.0,1.0,2.0,288.8028,1.0,1000.0,1500.0,1.0,951.3504,951.3504,1368.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,9.0,02-24-737--150-13717,FF-AH-2-VAV-21,n.a,DVS-150,AHU-2,64085a68-2d56-4ea5-8ecd-6c81bac90b21,ROOM,0.0,2025.0,1.0,0.0,20266.0,8810.0,2.0,25.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.0,120.0
2.0,17.0, VAV-18,AHU-01&02-VAV-18,AHU-01&02-VAV-18,AHU-01&02-VAV-18,AHU-01&02 ,197598f6-3820-48b8-87c1-0bef1e900599,ROOM,0.0,921.0,0.0,0.0,27663.0,11636.0,2.0,21.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,5.0,1B-15F-V8-12,1B-15F-V8-12,1B-15F-12,V8_VAV-5000-08,B,785518db-5a38-4fd0-8af0-520c447e1571,ROOM,0.0,2315012.0,1.0,0.0,25822.0,8129.0,2.0,12.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,3.0,10-24-513--200-8683,2ND FLR/AHU-02/VAV-05,n.a,DVS-200,AHU-02,71d54906-46b8-453a-a23a-8b7d409cb226,ROOM,0.0,2205.0,1.0,0.0,25369.0,10943.0,2.0,5.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,229.0,120.0
2.0,7.0,1A_15F_V8_04,1A_15F_V8_04,1A_15_33,V8_VAV_5000_08,A,5f7d0b40-476f-4039-b2ae-323b9b9c6dc6,ROOM,0.0,2115033.0,0.0,0.0,16435.0,7416.0,2.0,33.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,5.0,1A_7F_V8H_19,1A_7F_V8H_19,1A_7F_19,V8H_VAV_50E1_08,C,215c75a3-e231-4e67-bc0e-1085aadfe56c,ROOM,0.0,2107019.0,2.0,0.0,25821.0,8128.0,2.0,19.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV_8,VAV_8,WS,VAV_8,VAV_8,290fc6ed-5eb4-482a-970d-a6a30a6c9b96,ROOM,0.0,1008.0,7.0,0.0,11333.0,5303.0,1.0,11.0,1.0,1.0,135.9,1.0,1000.0,1500.0,1.0,1359.0,1359.0,1359.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,96.0,120.0
8.0,29.0,1110,1A-10F-C6-01,1A-10F-110,C6_CAV-5000-06,D,d5d1d3ee-4deb-45ca-9a02-d27ab328172a,ROOM,0.0,2110110.0,3.0,0.0,16335.0,7377.0,2.0,110.0,1.0,2.0,763.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-O-250,72,72,0,VAV-72,d7ad1bed-50e1-4247-9d19-1589607eedff,ROOM,0.0,292.0,71.0,0.0,4099.0,2192.0,3.0,72.0,1.0,2.0,173.4,1.0,1000.0,1500.0,1.0,1734.0,1734.0,1907.4,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,DVS - 250,6F-VAV-10,6F-VAV-10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-10,dae105e5-6774-4cfe-9dd8-ff317f108056,ROOM,0.0,1610.0,9.0,0.0,8488.0,2568.0,2.0,10.0,1.0,2.0,144.5,1.0,1000.0,1500.0,1.0,1445.0,1445.0,3029.4,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,1.0,16VAV-33,ZoneEase VAV,16A-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,16A-03,91e0fe17-1fcf-48d7-9f21-e348b676c2e6,ROOM,1.0,16233.0,2.0,0.0,11770.0,5484.0,0.0,10.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,954.0,954.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,15.0,02-21-32-DVS-300/1227,16F/VAV-L16-16,,DVS-300,,d522fa70-425f-462e-b156-c1cee9b354e0,ROOM,0.0,1616.0,0.0,0.0,7663.0,3873.0,2.0,49.0,1.0,1.0,1742.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,4315.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,172.0,120.0
2.0,2.0,VAV-H2-813,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,HO2,5f169a82-9c5a-4316-be98-86b12d011ee6,ROOM,1.0,320255.0,0.0,0.0,16821.0,7578.0,0.0,3.0,1.0,2.0,1070.4,1.0,1000.0,1500.0,1.0,1529.1,1529.1,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,11.0,VAV-12,VAV-12,CIV-08,RVAV-12,AHU-1,67f5a6c5-e94c-4ac8-8719-a0c4b1a206d8,ROOM,0.0,4012.0,0.0,0.0,20950.0,9080.0,1.0,13.0,1.0,1.0,186.9,0.0,1000.0,1500.0,1.0,934.5,934.5,1168.1,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
4.0,0.0,MX-23-7420,MX-PI-72,OFFICE AUTOMATIV 06,VAV-609,OFFICE AUTOMATIV 06,4fed5739-5fe2-40cb-ab46-5363c86538c8,ROOM,0.0,7420.0,0.0,0.0,19647.0,8594.0,2.0,82.0,1.0,1.0,147.6,1.0,1000.0,1500.0,1.0,147.6,493.2,720.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,47.0,120.0
1.0,9.0,10,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R3,1f25ab2c-299c-48a5-9e74-470f948a9081,ROOM,0.0,41.0,2.0,0.0,24110.0,10381.0,2.0,41.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,12.0,1A_20F_V8_12,1A_20F_V8_12,1A_20F_41,V8_VAV_5000_08,B,105abfee-dc5b-4b46-8b79-f6ce42e2ad4f,ROOM,0.0,2120041.0,1.0,0.0,16700.0,7524.0,2.0,41.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,15.0,1B-11F-V8H-19,1B-11F-V8H-19,1B-11F-41,V8H_VAV-50E1-08,B,660d115e-d370-4661-b6f6-a4b3800511f3,ROOM,0.0,2311041.0,1.0,0.0,16432.0,7417.0,2.0,41.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
19.0,0.0,box799,object689,location689,description689,room689,688#0#0,ROOM,1.0,799.0,0.0,0.0,327.0,327.0,4.0,68.8,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
4.0,4.0,2A-17F-V8H-23,2A-17F-V8H-23,2A-17F-23,V8H_VAV-50E1-08,C,a7d2373e-53ea-47be-a55d-c2c74adad33b,ROOM,0.0,2217023.0,2.0,0.0,18476.0,8124.0,2.0,23.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,7#VAV,7#VAV,7#VAV,7#VAV,中区,64d0ffb2-9417-486b-8383-e1f45ec9010a,ROOM,0.0,7.0,1.0,0.0,8234.0,4083.0,4.0,7.0,1.0,1.0,60.0,1.0,1000.0,1500.0,1.0,200.0,200.0,0.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,14.0,VAV-Demo-15,VAV-35,2/F,ZoneEase VAV Training,ZoneEase VAV Training,4c00319b-a798-43b6-826f-9bc94214b7a0,ROOM,0.0,35.0,0.0,0.0,1248.0,1007.0,2.0,35.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,AP-PI-SC-150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,506,eb2216bc-e76a-494a-852f-ede5ab69310e,ROOM,0.0,28.0,26.0,0.0,20451.0,8886.0,2.0,28.0,1.0,1.0,119.0,0.0,1000.0,1500.0,1.0,595.0,595.0,765.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,5.0
2.0,0.0,VAV-PID-O-350,VAV139,VAV139,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-139,18371796-e050-4f31-b180-18b44bae899c,ROOM,0.0,1439.0,38.0,0.0,28486.0,12155.0,3.0,14.0,1.0,1.0,649.9,1.0,1000.0,1500.0,1.0,4332.5,4332.5,4765.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,0.0,2B-17F-V8H-18,2B-17F-V8H-18,2B-17F-18,V8H_VAV-50E1-08,C,0b0e31e9-17f4-4920-9a0b-fbe297b14637,ROOM,0.0,2417018.0,2.0,0.0,16437.0,7419.0,2.0,18.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-350,VAV-90,DEPARTMENT BLOCK-1,0,VAV-90,1e91780f-8aee-4624-ad25-ba37f7f6d6cc,ROOM,0.0,90.0,10.0,0.0,9721.0,4630.0,3.0,90.0,1.0,1.0,637.1290483,1.0,1000.0,1500.0,1.0,4247.526989,4247.526989,4672.279688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
9.0,41.0,500X320-23,500X320,500X320,VAV,1,cf06435e-97c4-4537-97a5-e6860902d2a3,ROOM,0.0,80046.0,0.0,0.0,19303.0,8453.0,2.0,46.0,1.0,1.0,1152.0,0.0,1000.0,1500.0,1.0,5760.0,5760.0,6900.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
3.0,0.0,SVT-512-M-T-TB-CB,ZoneEase VAV,South,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MUKABERIYA,d3a7104f-0ad7-4cf0-8303-7c51961c286e,ROOM,0.0,26.0,0.0,0.0,18874.0,8285.0,2.0,5.0,1.0,1.0,341.5,1.0,1000.0,1500.0,1.0,341.5,1405.1,4026.7,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,18.0,1A_19F_V6_34,1A_19F_V6_34,1A_19F_93,V6_VAV_5000_06,D,e1c45c71-ec40-4954-957a-754db5ea1508,ROOM,0.0,2119093.0,3.0,0.0,16588.0,7477.0,2.0,93.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,13.0,2B-13F-V8-19,2B-13F-V8-19,2B-13F-53,V8_VAV-5000-08,C,c51f2bfa-f7b6-4202-af8c-31eadca4366f,ROOM,0.0,2413053.0,2.0,0.0,25824.0,8125.0,2.0,53.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,"1484 CFM, 300 DIA 10",ZoneEase VAV,VAV-10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,9ad1bd3e-530a-4e2e-bcb4-7ea7942e22f7,ROOM,0.0,44.0,2.0,0.0,25355.0,10937.0,2.0,44.0,1.0,2.0,252.1,1.0,1000.0,1500.0,1.0,2521.3,2521.3,3567.9,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV-PID-O-300,196,196,0,VAV-196,cb77f029-71b3-4951-83a1-efbe7c68c510,ROOM,0.0,416.0,195.0,0.0,4099.0,2192.0,3.0,69.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3366.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,32.0,12-24-735--250-13814,VAV EP/reception room/VAV-50,reception room,DVS-250,VAV EP,4f9595d9-22b4-413b-b71b-f25625b45646,ROOM,0.0,4050.0,0.0,0.0,27054.0,11641.0,2.0,50.0,1.0,1.0,323.0,1.0,1000.0,1500.0,1.0,1615.0,1615.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,240.0,120.0
2.0,31.0,12-18-348-DVS-200/10923,AHU-2/VAV-7,AHU-2,DVS-200,,317bc5a8-8e16-4db1-becf-869c1174a196,ROOM,0.0,32.0,0.0,0.0,1295.0,1044.0,2.0,32.0,1.0,2.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1530.0,1.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,124.0,120.0
2.0,0.0,ADSF-05X05,5F-A2-EVAV-17,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5F-A2-EVAV-17,7c74badf-969b-4a88-8416-77bf201aa87d,ROOM,0.0,5017.0,16.0,0.0,19167.0,8408.0,2.0,17.0,1.0,2.0,59.5,1.0,800.0,1250.0,1.0,595.0,595.0,833.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
3.0,13.0,14,ZoneEase VAV,Allied Kajima Buildn,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office,e4207a4c-5fc6-b70d-65e1-9175e23c9ccb,ROOM,0.0,65.0,0.0,0.0,8953.0,4348.0,2.0,65.0,1.0,2.0,223.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1360.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,116.0,120.0
2.0,14.0,AHU-02-RVAV-40,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Syncro,c0c9c2e2-7c48-485e-9b41-c5a16aef6277,ROOM,0.0,143.0,0.0,0.0,15622.0,7086.0,2.0,43.0,1.0,1.0,40.8,1.0,1000.0,1500.0,1.0,407.8,407.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
8.0,0.0,SVT-512-M-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-3-2,a9b561c4-77ba-4cb8-97f2-39dfb463b57a,ROOM,0.0,111.0,1.0,0.0,22559.0,9651.0,2.0,11.0,1.0,2.0,276.9,1.0,1000.0,1500.0,2.0,276.9,276.9,4026.7,1.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,31.0,L12-VAV-D-6,Belimo VAV,L12-VAV-D-6,VAV,VAV,95526753-453e-42ee-b1df-f7682a6e21bd,ROOM,0.0,120032.0,0.0,0.0,9323.0,3894.0,1.0,32.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,2438.08,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,107.0,7-22-187-250-CTRL-762,8FLR/VAV-78/RW(C2),N.A,STDL_SN_50010,N.A,fce8aaa1-d5c1-42c1-87c1-488cc616090d,ROOM,0.0,8078.0,0.0,0.0,11300.0,5287.0,2.0,75.0,1.0,1.0,578.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,119.0,120.0
2.0,0.0,VAV-14,,,,4106,9d5df63c-a1c0-4380-b635-17d5b5b163df,ROOM,0.0,6.0,0.0,0.0,1989.0,988.0,0.0,6.0,1.0,2.0,1200.0,1.0,1000.0,1500.0,1.0,2400.0,2400.0,4675.0,1.0,,,3.0,1.0,,,10.0,100.0,1.0,1.0,250.0,120.0
2.0,8.0,3-19-482-DVS-250/4801,4TH FLR / AHU 3 / VAV - 24,AHU-3,DVS-250,,4326b6ed-dca2-4814-9114-35e7725bcaed,ROOM,0.0,220.0,0.0,0.0,1685.0,1274.0,2.0,10.0,1.0,2.0,187.0,1.0,1000.0,1500.0,1.0,935.0,935.0,1700.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,54.0,120.0
2.0,10.0,VAV 43,VAV 43,C WING,C WING,C-WING,abd8d347-bebf-4688-b3ee-e4650125f598,ROOM,0.0,5043.0,2.0,0.0,24155.0,10400.0,2.0,45.0,1.0,1.0,340.0,0.0,1000.0,1500.0,1.0,1700.0,1700.0,2805.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,0.0,VAV/L20/25,ZoneEase VAV,25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,25,f9cbd71b-1227-4836-905e-acd0f5bb73be,ROOM,0.0,20325.0,24.0,0.0,4843.0,2489.0,2.0,25.0,1.0,2.0,458.6868,1.0,1000.0,1500.0,1.0,1494.9792,1494.9792,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,0.0,VAV-PID-O-150,VAV79,VAV79,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-79,4af985d0-986c-484e-8103-0f5225e73d13,ROOM,0.0,1179.0,11.0,0.0,27275.0,11731.0,3.0,79.0,1.0,1.0,101.9,1.0,1000.0,1500.0,1.0,679.6,679.6,747.6,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,17.0,1B-20F-V6-34,1B-20F-V6-34,1B-20F-90,V6_VAV-5000-06,D,d97aaf5d-49eb-47cd-8695-68e499214f9d,ROOM,0.0,2320090.0,3.0,0.0,28176.0,7417.0,2.0,90.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,0.0,270003,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,ebca7c9b-cde7-4491-9c82-fc11337c260b,ROOM,0.0,270003.0,0.0,0.0,10776.0,5077.0,2.0,3.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,612.0,612.0,612.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
2.0,27.0,VAV-28,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-01,169f96d2-3cbf-4e45-b88a-08d1a547ad72,ROOM,0.0,231.0,0.0,0.0,16726.0,7535.0,2.0,31.0,1.0,1.0,271.8,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,VAV -PID 300,VAV152,EQUIPMENT ROOM ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-152,a216c74e-1913-44c0-8679-adb1c529ae7a,ROOM,0.0,1152.0,151.0,0.0,20422.0,8872.0,3.0,26.0,1.0,1.0,364.5,1.0,1000.0,1500.0,1.0,2429.9,2429.9,2672.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
3.0,13.0,RSV-TU-1-I-04-L-(D-SA)-NS-14,VAV-32F-56,VAV-32F-56,VAV-32F-56,1,1047b90c-7ba3-424b-bd25-b9979a6f1486,ROOM,0.0,32056.0,0.0,0.0,28185.0,12048.0,2.0,56.0,1.0,2.0,76.7,1.0,1000.0,1500.0,1.0,255.6,255.6,360.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,120.0
2.0,0.0,VAV-PID-200,VAV-1,DEPARTMENT BLOCK-1,0,VAV-1,f657c302-9d89-4f10-a829-8c76d8292fc0,ROOM,0.0,1.0,0.0,0.0,9721.0,4630.0,3.0,1.0,1.0,1.0,229.3664574,1.0,1000.0,1500.0,1.0,1529.109716,1529.109716,1682.020688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
15.0,2.0,FPS,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b96590e3-03d8-6273-6350-372e9014849f,ROOM,0.0,4.0,0.0,0.0,16827.0,7581.0,2.0,4.0,1.0,2.0,100.0,1.0,1000.0,1500.0,1.0,500.0,500.0,999.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,215.0,120.0
2.0,0.0,VAV-PID-O-175,VAV93,VAV-93,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-93,79a3fe95-c582-4132-91c3-002c7b07bae4,ROOM,0.0,1416.0,16.0,0.0,25917.0,11178.0,3.0,93.0,1.0,1.0,152.9,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1121.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,15.0,1A_15F_V6_04,1A_15F_V6_04,1A_15_63,V6_VAV_5000_06,A,5f7d0b40-476f-4039-b2ae-323b9b9c6dc6,ROOM,0.0,2115063.0,0.0,0.0,16606.0,7416.0,2.0,63.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,1B-8F-V8-01,1B-8F-V8-01,1B-8F-01,V8_VAV-5000-08,A,032adc21-27d1-45c3-8b34-1fa71677dee0,ROOM,0.0,2308001.0,0.0,0.0,16432.0,7417.0,2.0,1.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,0.0,13,VAV13,5F,Fifth_FLOOR,ZONE-10,4035bdd4-68c8-427b-b4f5-bdc36a9eddd3,ROOM,0.0,513.0,1.0,0.0,10171.0,4830.0,2.0,13.0,1.0,1.0,30.58219432,1.0,1000.0,1500.0,1.0,293.9288676,293.9288676,484.2180767,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,211.514,120.0
2.0,1.0,1B-13F-V8-14,1B-13F-V8-14,1B-13F-14,V8_VAV-5000-08,C,a9187b5e-dac1-47e0-897c-ac462e9a0f4e,ROOM,0.0,2313014.0,2.0,0.0,25822.0,8129.0,2.0,14.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,1B-27F-V8-14,1B-27F-V8-14,1B-27F-14,V8_VAV-5000-08,C,c2385c68-a2be-498e-8c63-ca68ad2b62d8,ROOM,0.0,2327014.0,2.0,0.0,16432.0,7417.0,2.0,14.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,0.0,22338-009445-012-241,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Gazdasági iroda,529abc4e-dbf3-407e-ba4e-fdc7bf895885,ROOM,0.0,1.0,2.0,0.0,27991.0,11470.0,0.0,4.0,2.0,2.0,50.0,1.0,1000.0,1500.0,3.0,436.0,436.0,500.0,0.0,4.0,4.0,2.0,1.0,24.0,18.0,0.0,2500.0,1.0,1.0,115.0,120.0
2.0,20.0, VAV-21,AHU02-VAV-21,AHU02-VAV-21,AHU02-VAV-21,AHU-02,389da5b8-da4a-4aa4-bdfc-ce6721c003c8,ROOM,0.0,524.0,0.0,0.0,27751.0,11918.0,2.0,24.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,594.7,594.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,06-23-167--500x250-2602,6FLR/VAV-21,N.A,DVS-RIRO-500x250,N.A,a4c58b79-5638-4e1f-99d4-5d92f65c24b3,ROOM,0.0,2113.0,0.0,0.0,16133.0,7288.0,2.0,113.0,1.0,1.0,612.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,5.0,VAV_2_4_6,VAV-2-4/6,สำนักงานเปิดโล่ง (INTERIOR ZONE),ZoneEase VAV ,ZONE C,cfdb6b35-1be6-4fa1-8ed6-5c56990cb9fe,ROOM,0.0,10806.0,2.0,0.0,14407.0,6192.0,2.0,7.0,1.0,2.0,688.0993722,1.0,1000.0,1500.0,1.0,688.0993722,2293.664574,3567.922671,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,177.7941893,120.0
19.0,0.0,box331,object221,location221,description221,room221,220#0#0,ROOM,1.0,331.0,0.0,0.0,327.0,327.0,4.0,22.0,1.0,2.0,22.0,1.0,1000.0,1500.0,1.0,130.0,130.0,1222.0,1.0,5.0,4.0,3.0,1.0,23.0,13.0,1234.0,2345.0,1.0,1.0,234.0,120.0
2.0,12.0,7F-VAV13(R),7F-VAV13(R),7F-VAV13(R),7F-VAV13(R),AHU-01,0c5df9f5-c24f-4ebe-80ab-8f3c511819bf,ROOM,0.0,716.0,0.0,0.0,24721.0,10658.0,2.0,16.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,594.7,594.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,1,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,53294422-bebe-4fbd-846c-3151e4e4e06c,ROOM,0.0,1.0,0.0,0.0,11008.0,5173.0,2.0,1.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,510.0,1700.0,2666.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,230.0,120.0
2.0,19.0,1B-13F-V6-26,1B-13F-V6-26,1B-13F-82,V6_VAV-5000-06,C,a9187b5e-dac1-47e0-897c-ac462e9a0f4e,ROOM,0.0,2313082.0,2.0,0.0,25822.0,8129.0,2.0,82.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-100,VAV72,OPD - 20,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-72,7ff694ac-3b85-42b9-930b-611b49f98da8,ROOM,0.0,1072.0,21.0,0.0,20308.0,8825.0,3.0,72.0,1.0,1.0,25.7,1.0,1000.0,1500.0,1.0,171.6,171.6,188.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,10.0,10-24-528--575X250-9215,8th Flr/AHU-03/EVAV-24,n.a,DVFO-CCB-575X250,AHU-03,f940e246-3f2e-4c08-b234-67980426cca1,ROOM,0.0,8124.0,2.0,0.0,25544.0,11019.0,2.0,24.0,1.0,1.0,387.6,1.0,1000.0,1500.0,1.0,1938.0,1938.0,3440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
6.0,10.0,TC-11,80115,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,efa7af0d-58d3-476d-b574-0646c1c00a7c,ROOM,0.0,80115.0,0.0,0.0,9228.0,3833.0,2.0,15.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV-PID-125,VAV22,VAV-22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-22,27e6ffcb-e8ba-4481-97b2-0a9047ca23c3,ROOM,0.0,1022.0,21.0,0.0,20762.0,9005.0,3.0,22.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-F-125,VAV-56,AHU-03-VAV-09,0,VAV-56,a4e47c72-0a1a-4ec1-a8cf-36f61dd46465,ROOM,0.0,91.0,55.0,0.0,8229.0,4081.0,3.0,56.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,25.0,VAV-26,VAV-26,CIV-06,RVAV-25B,AHU-1,a2e8e8c1-0aec-41a0-873b-d41e1e9c5659,ROOM,0.0,5026.0,0.0,0.0,21974.0,9103.0,1.0,27.0,1.0,1.0,101.9,0.0,1000.0,1500.0,1.0,509.7,509.7,637.1,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,1.0,VAV/24-13,,,,WORK AREA 1 (24-45),a67d2762-7ee2-4c8f-ab62-c7a39fddced3,ROOM,0.0,2413.0,9.0,0.0,2856.0,1706.0,2.0,13.0,1.0,2.0,345.6,1.0,1000.0,1500.0,1.0,1810.8,1810.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
4.0,13.0,1B-8F-V8H-33,1B-8F-V8H-33,1B-8F-55,V8H_VAV-50E1-08,D,f2a9df08-58e8-4bcf-b06f-ff020a6893b3,ROOM,0.0,2308055.0,3.0,0.0,25822.0,8129.0,2.0,55.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,4.0,VAV-12B-01A-01,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE A,7f7cab3e-a3dd-4159-b13c-d9e876af5fa8,ROOM,0.0,600881.0,0.0,0.0,15174.0,6847.0,2.0,1.0,1.0,2.0,654.1,1.0,1000.0,1500.0,1.0,934.4,934.4,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
4.0,1.0,1A_6F_V8H_15,1A_6F_V8H_15,1A_6F_15,V8H_VAV_50E1_08,C,0d05d140-2ecd-4b77-9c7f-d47512a551f5,ROOM,0.0,2106015.0,2.0,0.0,25821.0,8128.0,2.0,15.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,6.0,RSV-TU-1-I-07-7,,,,1,f8bbbefe-8aac-463a-907d-a3ef429d3dea,ROOM,0.0,1287.0,0.0,0.0,3788.0,2062.0,2.0,7.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV-PID-125,VAV-8,VAV-8,0,VAV-8,05f68699-a4c1-441a-8c0f-6f97a64ead91,ROOM,0.0,8.0,7.0,0.0,13440.0,6130.0,3.0,8.0,1.0,1.0,56.06735625,1.0,1000.0,1500.0,1.0,373.782375,373.782375,411.1606125,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,14.0,15,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,d2c92528-716a-4ea1-98ae-11f5f16eed1c,ROOM,0.0,37.0,0.0,0.0,25611.0,11047.0,2.0,15.0,1.0,2.0,135.0,1.0,1000.0,1500.0,1.0,849.0,849.0,849.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,58,VAV58,4F,Fourth FLOOR,ZONE-39,d31d3a9b-e49b-4140-abb9-7ab5605b9f62,ROOM,0.0,458.0,2.0,0.0,10192.0,4840.0,2.0,58.0,1.0,1.0,61.16438864,1.0,1000.0,1500.0,1.0,613.3428972,613.3428972,1010.911423,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,191.6068,120.0
2.0,119.0,120,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,09638259-7d0e-4118-8d94-9b15cf190531,ROOM,0.0,142.0,0.0,0.0,22126.0,9547.0,2.0,120.0,1.0,2.0,986.0,1.0,1000.0,1500.0,1.0,5440.0,5440.0,6800.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,2.0,VAV-96-3,ZoneEase VAV,L96 AHU Room,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,L96 AHU Room,ea381293-a350-4ea4-be54-3fedd00fa89b,ROOM,0.0,20339.0,0.0,0.0,7802.0,3927.0,2.0,7.0,1.0,2.0,345.6,1.0,1000.0,1500.0,1.0,1560.96,1560.96,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,262.0,120.0
2.0,13.0,12-24-691--150-12677,16th Flr/L.W/VAV-14,n.a,DVS 150,n.a,7382202c-1334-4f89-9b2d-ae0a48a55da6,ROOM,0.0,16014.0,0.0,0.0,26710.0,11497.0,2.0,14.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,0.0,AP-PI-SC-200-99,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,99,e5e22ca0-8a35-472b-966b-c601cdae381a,ROOM,0.0,1.0,98.0,0.0,10107.0,4788.0,2.0,1.0,0.0,1.0,850.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1275.0,1.0,,,1.0,,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
4.0,2.0,2B-13F-V8H-03,2B-13F-V8H-03,2B-13F-03,V8H_VAV-50E1-08,A,d44e6477-5cb6-4f1e-b45e-671876cb46de,ROOM,0.0,2413003.0,0.0,0.0,18477.0,8125.0,2.0,3.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADR-18X10,2F-AHU-3-VAV-2,2F-AHU-3-VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-AHU-3-VAV-2,6dc1331b-20f9-401e-a140-df4141a9bcf4,ROOM,0.0,2043.0,42.0,0.0,18827.0,7012.0,2.0,43.0,1.0,2.0,382.5,1.0,1000.0,1500.0,1.0,3825.0,3825.0,6137.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,158.0,120.0
2.0,0.0,125mm-339,VAV339,FI F,FIFTH FLOOR,HFIF-339,fad59403-1436-49eb-9eb3-c80ee1b19484,ROOM,0.0,339.0,16.0,0.0,12507.0,5781.0,2.0,85.0,1.0,1.0,86.64955057,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,547.0814762,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,64.6984,120.0
2.0,0.0,VAV-PID-200,VAV-17,DEPARTMENT BLOCK-1,0,VAV-17,38a8da21-5fe2-46a6-a8b9-4fd5d5fee110,ROOM,0.0,17.0,16.0,0.0,9721.0,4630.0,3.0,17.0,1.0,1.0,229.3664574,1.0,1000.0,1500.0,1.0,1529.109716,1529.109716,1682.020688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,4.0,07-22-178--200-16440,AB-01-4F-RHS-VAV-12,FACULTY ROOM 15,DVS 200,N.A,b4868635-cae0-4dd6-8752-c1bf341bdfc0,ROOM,0.0,4029.0,0.0,0.0,11364.0,5319.0,2.0,29.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,0.0,DVS-150,AHU-703-VAV-36,AHU-703-VAV-36,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-703-VAV-36,0ee931e2-3bde-4d63-ab92-f112510f7363,ROOM,0.0,1736.0,35.0,0.0,7984.0,3992.0,2.0,36.0,1.0,2.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,151.0,120.0
2.0,20.0,2A-19F-V6-03,2A-19F-V6-03,2A-19F-48,V6_VAV-5000-06,A,2daa7057-b4e6-4d5f-b5ab-c77d53029553,ROOM,0.0,2219048.0,0.0,0.0,16436.0,7418.0,2.0,48.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADR-04X04,ZoneEase VAV,srpl OFFICE,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1F-AHU-02- VAV-8,0dd6afa5-832c-43ac-a919-1ba1091d0f2c,ROOM,0.0,12028.0,4.0,0.0,18854.0,7037.0,2.0,28.0,1.0,2.0,42.5,1.0,1000.0,1500.0,2.0,425.0,425.0,510.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,0.0,VAV PID-O-300,VAV-61,Open Office,0,VAV-737,b26afec9-4acc-49b8-babc-d1b4fc2ebe15,ROOM,0.0,737.0,60.0,0.0,17106.0,6521.0,3.0,61.0,1.0,1.0,535.1884006,1.0,1000.0,1500.0,1.0,3567.922671,3567.922671,3924.714938,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,4.0,11-24-649--150-11392,VAV-5,n.a,DVD-150,n.a,b2fc9908-da0c-4c80-95d9-ec315d5cf9e4,ROOM,0.0,1005.0,0.0,0.0,26286.0,11338.0,2.0,5.0,1.0,1.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,424.0,120.0
2.0,2.0, RVAV-03,AHU-01&02-RVAV-03,AHU-01&02-RVAV-03,AHU-01&02-RVAV-03,AHU-01&02 ,d95b563f-63cb-4178-81de-ff79b0d82201,ROOM,0.0,406.0,0.0,0.0,27663.0,11636.0,2.0,6.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,339.8,339.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,CDB-05,3F-AHU 2 VAV-43,3F-AHU 2 VAV-43,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-AHU 2 VAV-43,b3f83dd7-6abe-40d4-b0e9-84731e8882da,ROOM,0.0,3043.0,39.0,0.0,15297.0,6946.0,2.0,43.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,646.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,8.0,VAV-5000-14,VAV-5000-14,0,0,Single Duct Cooling,0#0#0,ROOM,0.0,1013.0,0.0,0.0,416.0,416.0,2.0,13.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,6256.8,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,SVT-512-M-TC-T-TB-CB,VAV-3-1,GIRLS,Zonease-VAV-Co2 control,VAV-3-1,76b29148-b5e5-4a2f-9bb0-219a433e0965,ROOM,0.0,38.0,0.0,0.0,15957.0,7211.0,2.0,19.0,1.0,2.0,277.0,1.0,600.0,1250.0,1.0,2380.0,2380.0,2801.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
3.0,27.0,28,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fafa66b3-f8a5-4b65-9c99-0e5be77b5723,ROOM,0.0,240409.0,0.0,0.0,16941.0,7626.0,2.0,28.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,11.0,VAV14,VAV14,ABOVE AHU,ABOVE AHU,ABOVE AHU ,820374b4-153c-42dd-8eb3-b2f10c30fe13,ROOM,0.0,15.0,0.0,0.0,26726.0,8870.0,2.0,15.0,1.0,1.0,119.0,0.0,1000.0,1500.0,1.0,595.0,595.0,680.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,KYODO-R-25,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AA-R4/3,6ddaa708-792e-46db-9578-f122f9fc0dde,ROOM,0.0,95.0,0.0,0.0,7023.0,3638.0,2.0,16.0,1.0,1.0,519.0,1.0,1000.0,1500.0,1.0,2310.654715,2310.654715,4077.625968,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,56.0,120.0
2.0,19.0,1B-8F-V6-5,1B-8F-V6-5,1B-8F-61,V6_VAV-5000-06,A,8d182352-e4ab-4520-8c57-5995ccd1db62,ROOM,0.0,2308061.0,0.0,0.0,16587.0,7485.0,2.0,61.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,31.0,VAV-22B-01B-11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE B,72ce9981-22f4-42d8-b3ca-69644b1bfae8,ROOM,0.0,60985.0,1.0,0.0,16020.0,7237.0,2.0,15.0,1.0,2.0,1308.2,1.0,1000.0,1500.0,1.0,1868.9,1868.9,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,84.0,VAV-30.08,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,295d91e1-293f-4d59-a490-7fa0ab61a416,ROOM,1.0,3008.0,0.0,0.0,12414.0,5745.0,2.0,107.0,1.0,2.0,234.4612771,1.0,1000.0,1500.0,1.0,1698.994761,1698.994761,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,CDB-ITP-16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,19F-VAV-19,8cbecd46-6851-4fd1-8e22-1b59f792d880,ROOM,0.0,1919.0,0.0,0.0,18282.0,8063.0,2.0,19.0,1.0,2.0,1266.5,1.0,800.0,1250.0,1.0,6120.0,6120.0,7021.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
13.0,48.0,FPP-C1-M5A7-12-W2-07,,,,1,8ca05904-227b-4e83-a069-a4cb63de1037,ROOM,0.0,10049.0,0.0,0.0,1879.0,1339.0,2.0,49.0,1.0,2.0,550.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,4000.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,211.0,120.0
2.0,7.0,VAV001_Rnd160_SecA_12,VAV001,Holiday Inn EH,ZE VAV Cooling only,AreaNorth_SectionA_01,625bdcfa-e582-4f32-afeb-d797586c4b95,ROOM,1.0,34.0,0.0,0.0,10866.0,5112.0,2.0,13.0,1.0,3.0,300.0,1.0,1000.0,1500.0,1.0,750.0,750.0,1500.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,20.0,1A_21F_V6_16,1A_21F_V6_16,1A_21F_75,V6_VAV_5000_06,B,fb36c97e-90c3-4c53-8293-f19e81479101,ROOM,0.0,2121075.0,1.0,0.0,16698.0,7525.0,2.0,75.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-175,VAV-PID-175,VAV50,0,VAV50,a1f1ac61-a696-4061-9992-6ca1dafafd39,ROOM,0.0,93.0,49.0,0.0,3049.0,1785.0,3.0,93.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1122.0,,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,Level 1 VAV 16,ZoneEase,Level 1,ZoneEase VAV,Zone 16,9afb85db-8dc0-4ce2-b72a-bf223f9347ca,ROOM,0.0,116.0,11.0,0.0,22433.0,6118.0,2.0,4.0,1.0,1.0,250.0,1.0,1000.0,1500.0,1.0,600.0,600.0,0.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-300,VAV-1,AHU-1,0,VAV-1,c69ee968-032d-4c24-84c8-47cb1704fcd3,ROOM,0.0,1.0,0.0,0.0,11422.0,5340.0,3.0,1.0,1.0,1.0,487.2762962,1.0,1000.0,1500.0,1.0,3248.508641,3248.508641,3573.359505,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-PID-O-150,VAV41,VAV-41,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-41,4e662535-aabf-4611-835e-1181a8308927,ROOM,0.0,1162.0,40.0,0.0,25687.0,11081.0,3.0,41.0,1.0,1.0,58.6,1.0,1000.0,1500.0,1.0,390.8,390.8,429.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-200,VAV76,WORKSTATION,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-76,4ebc7993-cd8d-47b0-b9f9-bba9796f8652,ROOM,0.0,1076.0,75.0,0.0,21033.0,9115.0,3.0,76.0,1.0,1.0,203.9,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1495.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,2.0,VAV-L37-04,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,c24dd6bf-38eb-4afa-bcf2-47e68b474fcb,ROOM,1.0,10.0,0.0,0.0,12848.0,5885.0,2.0,10.0,1.0,2.0,54.0,1.0,1000.0,1500.0,1.0,288.0,288.0,360.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.4,120.0
2.0,0.0, VAV PID-O-250,54,9th FL,0,VAV-54,c839ccaa-2927-4ed2-8663-8c03288b6b86,ROOM,0.0,54.0,52.0,0.0,3904.0,2110.0,3.0,54.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1224.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,49.0,TC-50,60454,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,ea021134-90d7-4445-957b-9bccc7462f85,ROOM,0.0,60454.0,0.0,0.0,7525.0,3825.0,2.0,54.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,11.0,1A_6F_V8_19,1A_6F_V8_19,1A_6F_48,V8_VAV_5000_08,C,05d721ce-efef-4887-9e71-09db34cbd98e,ROOM,0.0,2106048.0,2.0,0.0,16699.0,7524.0,2.0,48.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,14.0,"1350 CFM,10"" DIA 15",ZoneEase VAV,VAV-15,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,84e807fb-0bfb-41e1-b9a6-5f4d4c834200,ROOM,0.0,55.0,0.0,0.0,28090.0,12022.0,2.0,55.0,1.0,2.0,229.4,1.0,1000.0,1500.0,1.0,2293.7,2293.7,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,DVS-150,16F-A72-VAV-2,16F-A72-VAV-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,16F-A72-VAV-2,c2eaf135-3eba-4a0b-b7bd-9a56dd2d07ef,ROOM,0.0,1602.0,1.0,0.0,10617.0,5006.0,2.0,2.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1020.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,30.0,TC-31,210235,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,bdf7842a-b455-48a7-8e87-9de0ab5b5b20,ROOM,0.0,210235.0,0.0,0.0,7546.0,3833.0,2.0,35.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,5.0,VAV 25,VAV 25,B WING,B WING,B WING,d0d3ad2d-5473-47fa-a73f-cf7b172c386d,ROOM,0.0,6025.0,1.0,0.0,25496.0,10401.0,2.0,26.0,1.0,1.0,85.0,0.0,1000.0,1500.0,1.0,425.0,425.0,680.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,232.0,100.0
2.0,0.0,VAV PID-150,23,23,0,VAV-23,6d62e606-7256-4629-a31e-b2d814d3ab15,ROOM,0.0,23.0,7.0,0.0,4294.0,2281.0,3.0,23.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,748.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
19.0,0.0,Box B14-2.66 Kreativzimmer (B14-OG2),Box B14-2.66 Kreativzimmer (B1,,,66,0#1#16,ROOM,0.0,5038.0,16.0,0.0,307.0,307.0,3.0,39.0,1.0,2.0,390.0,1.0,1000.0,1500.0,1.0,69620.0,69620.0,70620.0,0.0,5.0,5.0,2.0,1.0,28.0,16.0,390.0,69620.0,1.0,1.0,117.0,120.0
2.0,14.0,08-22-57--250-19087,FB-7F-VAV-29,n.a,DVS 250 ,N.A,66c60006-99dc-4f4b-bfe6-a0d83ca9c25b,ROOM,0.0,9129.0,0.0,0.0,13686.0,5490.0,3.0,62.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1496.0,1496.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,99.0,120.0
2.0,0.0,VAV-PID-O-350,VAV19,VAV-19,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-19,dd834858-9436-43e1-ab98-cab2d8573574,ROOM,0.0,1019.0,18.0,0.0,24450.0,10543.0,3.0,19.0,1.0,1.0,655.2,1.0,1000.0,1500.0,1.0,4368.2,4368.2,4805.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV PID-150,18,VAV-1-18,0,18VAV PID-150,49367cd1-3890-420d-9063-3501383f2b71,ROOM,0.0,18.0,17.0,0.0,3327.0,1891.0,3.0,18.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,749.7,749.7,824.67,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
6.0,31.0,RSV-TU-1-I-05-L-W1-32,TU-05,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,57a1ebf5-1e4a-def3-19a4-59b8581d06e0,ROOM,0.0,10032.0,0.0,0.0,19499.0,8508.0,2.0,32.0,1.0,2.0,165.0,1.0,1000.0,1500.0,1.0,400.0,550.0,700.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,415.0,120.0
2.0,0.0,2403,TYPE A VAV-AHU/1-3,Zone 1/1,Level 24,TYPE A VAV-AHU/1-3,333e2b7a-bea8-44a1-b403-ddc2f9b3254c,ROOM,0.0,2403.0,0.0,0.0,28104.0,11984.0,2.0,103.0,1.0,2.0,849.5,1.0,1000.0,1500.0,1.0,1529.1,1529.1,1535.9,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,2.0,01-25-822--150-15291,1ST FLR/AHU-03/VAV-40,n.a,DVS-150,AHU-03,83e6c1d8-d720-43e0-892a-ab51d3b024d3,ROOM,0.0,1040.0,1.0,0.0,27474.0,11814.0,2.0,25.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,275.0,120.0
2.0,0.0,ADR-06X06,ZoneEase VAV,srpl OFFICE,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-AHU-2-VAV-22,2b67d826-564e-4471-a1bb-24e7c5f6424d,ROOM,0.0,22036.0,8.0,0.0,15506.0,7037.0,2.0,36.0,1.0,2.0,93.5,1.0,1000.0,1500.0,2.0,935.0,935.0,1156.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,4.0,03-19-482-DVS-300-4444,5TH FLR / AHU 2 /  VAV - 18,AHU-2,DVS-300,N.A,28d9ef7a-224a-4a5b-9e34-917f2df23b4e,ROOM,0.0,49.0,1.0,0.0,1649.0,1260.0,2.0,49.0,1.0,2.0,544.0,1.0,1000.0,1500.0,1.0,2720.0,2720.0,3400.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,174.0,120.0
2.0,49.0,10-22-320-350-20627,vav-50,N.A,DVS-350,N.A,ee10d169-0441-4b6b-97ec-87d2d79508bd,ROOM,0.0,1050.0,0.0,0.0,12241.0,5676.0,2.0,50.0,1.0,1.0,1020.0,1.0,1000.0,1500.0,1.0,5100.0,5100.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,144.0,120.0
2.0,0.0,VAV-4-5,VAV-4-5,L5 LOUNGE,L5 LOUNGE,L5 LOUNGE,fc5e9381-3b9c-41da-94e3-f7eb37625072,ROOM,0.0,50005.0,1.0,0.0,23457.0,9959.0,2.0,5.0,1.0,2.0,54.4,1.0,1000.0,1500.0,1.0,540.4,540.4,1500.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,24.0,VAV-L7-25,VAV,L7,VAV-L7-25,Tower B West,66c9a44b-3f27-477b-bde0-1822ebfcb12c,ROOM,0.0,25.0,0.0,0.0,1037.0,837.0,2.0,25.0,1.0,2.0,363.0,1.0,1000.0,1500.0,1.0,1210.0,1210.0,1651.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-O-250,72,72,0,VAV-72,d7ad1bed-50e1-4247-9d19-1589607eedff,ROOM,0.0,292.0,71.0,0.0,27168.0,2192.0,3.0,72.0,1.0,2.0,173.4,1.0,1000.0,1500.0,1.0,1734.0,1734.0,1907.4,1.0,0.0,5.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
3.0,1.0,2,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,外区VAVBOX(1-S）,cc0f5024-7a1e-4208-8d11-143721bf5a00,ROOM,0.0,274116.0,0.0,0.0,8567.0,4198.0,2.0,50.0,1.0,2.0,187.0,1.0,1000.0,1500.0,1.0,623.0,623.0,623.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,70.0,120.0
2.0,0.0,VAV-M-11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,114,a5dacb50-36a9-4020-b9c4-f637396d1f6d,ROOM,0.0,36.0,13.0,0.0,20195.0,8779.0,2.0,15.0,1.0,2.0,0.0,0.0,1000.0,1500.0,1.0,1684.8,1684.8,2800.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,22.8,120.0
2.0,0.0,19VRV-31,ZoneEase VAV,19A-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,19A-03,9958933c-f060-4391-8651-449b271fe9e3,ROOM,1.0,19231.0,2.0,0.0,13336.0,6080.0,0.0,8.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,954.0,954.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,CDB-10,2F-A1-VAV-34,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A1-VAV-34,7f483444-d7ef-42da-94eb-fcbc547a150c,ROOM,0.0,2034.0,33.0,0.0,26848.0,11550.0,2.0,34.0,1.0,2.0,306.0,1.0,800.0,1250.0,1.0,2040.0,2040.0,2669.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,0.0,8-21-083-DVS-200/1921,2nd flr/vav-01/g soc room,G SOC ROOM,DVS-200,ahu-1,3b73729c-41e3-493f-ac1f-ccc287ffc33d,ROOM,0.0,2001.0,0.0,0.0,8573.0,4201.0,2.0,1.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1928.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,182.0,120.0
2.0,5.0,1F-AHU03-VAV-46,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU03,efd59169-8bbc-487d-bee4-225cdff111bc,ROOM,1.0,149.0,2.0,0.0,15874.0,7098.0,2.0,49.0,1.0,1.0,50.0,1.0,1000.0,1500.0,1.0,500.0,500.0,1614.1,1.0,0.0,2.8,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,122.6,120.0
2.0,16.0,12-24-730--250-12989,12th flr/VAV - 21,N.A,DVS250,N.A,6c597145-8772-4aba-a1d2-a1b340630fb0,ROOM,0.0,12021.0,0.0,0.0,26870.0,11559.0,2.0,31.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,252.0,120.0
6.0,84.0,RSV-TU-1-I-08---W-40,RSV-TU-1-I-08---W-40,10085,RSV-TU-1-I-08---W-40,1,7b4429b4-7c15-49fa-baba-e38e98b005bc,ROOM,0.0,10085.0,0.0,0.0,6936.0,3599.0,2.0,85.0,1.0,2.0,250.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1870.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,1.0,VAV-L12-S-2,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,S,a5ded98b-c721-4b31-812d-337e71df013d,ROOM,0.0,120102.0,1.0,0.0,22183.0,8699.0,1.0,2.0,1.0,1.0,295.6,1.0,1000.0,1500.0,1.0,985.4,985.4,2293.7,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
3.0,47.0,246048,VAV-23,,,VAV-23,d0615503-255e-4595-899c-1160105d0d3c,ROOM,0.0,246048.0,0.0,0.0,3500.0,1950.0,2.0,48.0,1.0,2.0,180.0,1.0,1000.0,1500.0,1.0,900.0,900.0,900.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,12.0,01-23-576-66-150-24794,vav-23,N.A,DVS 150,N.A,cd7f3ff2-faba-4e12-acf0-3d824a3e2f97,ROOM,0.0,8013.0,0.0,0.0,13501.0,6159.0,2.0,13.0,1.0,1.0,108.8,1.0,1000.0,1500.0,1.0,544.0,544.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,177.0,120.0
2.0,11.0,1A_12F_V8_08,1A_12F_V8_08,1A_12F_37,V8_VAV_5000_08,A,0598b2c0-467b-4468-9c91-5d8c02eaa030,ROOM,0.0,2112037.0,0.0,0.0,16500.0,7449.0,2.0,37.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-300,6F-VAV-25,6F-VAV-25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-25,8a6c007b-b556-4490-8e02-3d11ea981373,ROOM,0.0,625.0,24.0,0.0,11091.0,5203.0,2.0,25.0,1.0,2.0,289.0,1.0,1000.0,1500.0,1.0,2890.0,2890.0,3740.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0,VAV-PID-O-250,VAV34,OPEN OFFICE,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-34,8c5eee68-7437-4ef2-89da-89130d9d594b,ROOM,0.0,1034.0,33.0,0.0,23692.0,10205.0,3.0,34.0,1.0,1.0,305.8,1.0,1000.0,1500.0,1.0,2038.8,2038.8,2242.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-10,7F-BA-VAV-26,7F-BA-VAV-26,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-BA-VAV-26,7a16d4e4-405b-4a17-8218-0ab814dd08e5,ROOM,0.0,726.0,25.0,0.0,11424.0,5341.0,2.0,26.0,1.0,2.0,408.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,2669.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,243.0,120.0
3.0,5.0,RSV-TU-1-I-06-6,VAV-3-14,VAV-3-14,MEC-EAQ-247,1,99345ebb-49b2-4804-af4e-b54f218ec38e,ROOM,0.0,314.0,0.0,0.0,25508.0,11004.0,2.0,14.0,1.0,2.0,150.0,1.0,1000.0,1500.0,1.0,500.0,500.0,1190.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,390.0,120.0
2.0,0.0,VAV PID-125,VAV11,VAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-11,7f1b2778-aee2-4dee-b5f0-05a249a40f96,ROOM,0.0,1011.0,10.0,0.0,23987.0,10329.0,3.0,11.0,1.0,1.0,70.1,1.0,1000.0,1500.0,1.0,467.2,467.2,514.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,46.0,47,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,09638259-7d0e-4118-8d94-9b15cf190531,ROOM,0.0,69.0,0.0,0.0,22126.0,9547.0,2.0,47.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,612.0,612.0,850.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,6.0,2022,1A-19F-V8-03,1A-19F-32,V8_VAV-5000-08,A,b9c19764-d8c8-4471-811a-8ec232e52d09,ROOM,0.0,2119032.0,0.0,0.0,16335.0,7377.0,2.0,32.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-D1/418,ZoneEase VAV,             ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-D1/402,39c61eec-6bf4-26c7-1d61-74a63b5dae61,ROOM,0.0,18.0,2.0,0.0,7979.0,2278.0,2.0,18.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,430.0,430.0,1700.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,2.0,VAV-2F-10,ZoneEase VAV,North,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,(E)AHU/2-03,31a595ff-2a3e-45a0-933d-1d8a2f2e0e17,ROOM,0.0,210.0,1.0,0.0,9705.0,4617.0,2.0,36.0,1.0,1.0,322.5,1.0,1000.0,1500.0,1.0,2150.0,2150.0,2378.614,1.0,1.0,1.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,12.0,08-22-74--250-17881,20F-A2-VAV-14,N.A,DVS-250,AHU-2,1b802da2-d9ce-428b-9aa7-319cbf4867d2,ROOM,0.0,2030.0,1.0,0.0,11608.0,5408.0,2.0,30.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
4.0,2.0,1A_13F_V8H_03,1A_13F_V8H_03,1A_13F_03,V8H_VAV_50E1_08,A,537d2ce9-cbba-4d8f-a8ed-990b13cc6176,ROOM,0.0,2113003.0,0.0,0.0,16500.0,7449.0,2.0,3.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,2.0,5_1_150_3_Z,5_1_150_3_Z,5.1.150 Multi VAV Zuluft ,"ROI 5_1_150_RR 6008, Adr.: 9",5.1.150 Multi VAV Zuluft ,99224e3b-29eb-458f-a7a0-def75d64b65a,ROOM,0.0,5337.0,0.0,0.0,28528.0,11766.0,2.0,3.0,1.0,2.0,26.0,1.0,1000.0,1500.0,1.0,35.0,35.0,158.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,84.0,120.0
1.0,20.0,Box 21,1,1,1,Room 1,0#0#0,ROOM,0.0,21.0,0.0,0.0,333.0,333.0,2.0,21.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV PID-125,VAV-12,1,0,VAV-12,3fce424a-8b5a-413f-9d84-523fbaa3626c,ROOM,0.0,12.0,11.0,0.0,10218.0,4854.0,3.0,12.0,1.0,1.0,82.82677628,1.0,1000.0,1500.0,1.0,552.1785085,552.1785085,607.3963594,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,5.0,05-22-107-DVS-250-13401,6F-A3-VAV-6,N.A,DVS-250,AHU-3,13367de2-3f78-4a23-be6d-18601c8c1e12,ROOM,0.0,665.0,2.0,0.0,10887.0,5121.0,2.0,65.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,111.0,120.0
2.0,17.0,RVAV-18,RVAV-18,RVAV-18,RVAV-18,CELONIS_9F,3751f4ac-3021-46a4-a41d-6f67bc002c64,ROOM,0.0,90018.0,0.0,0.0,27955.0,11978.0,1.0,18.0,1.0,2.0,747.6,1.0,1000.0,1500.0,1.0,3738.0,3738.0,3739.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,13.0,1A_13F_V8_13,1A_13F_V8_13,1A_13F_42,V8_VAV_5000_08,B,91aa3812-234b-467b-8c66-02d29a56ef13,ROOM,0.0,2113042.0,1.0,0.0,16570.0,7477.0,2.0,42.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,7.0,1B-11F-V8H-11,1B-11F-V8H-11,1B-11F-33,V8H_VAV-50E1-08,B,e05ee1c7-1908-49b6-b5e4-457e96ca0553,ROOM,0.0,2311033.0,1.0,0.0,16587.0,7485.0,2.0,33.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,I623083800,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,PID-06,0d631506-4289-4ea1-81b1-707d5e84d670,ROOM,0.0,1.0,0.0,0.0,18608.0,7616.0,2.0,1.0,0.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,1100.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,4.0,11-24-628--575 X 250-11525,VAV-11,n.a,DVFO-CCB-575-250,n.a,e1752685-3ff4-4cb0-a0fc-5482d7fd84bd,ROOM,0.0,1011.0,0.0,0.0,26401.0,11379.0,2.0,11.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,510.0,510.0,2700.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,201.0,120.0
3.0,5.0,6,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5,b491ad90-f06a-4074-bcb9-2f108a3e434a,ROOM,0.0,135006.0,4.0,0.0,7187.0,3681.0,2.0,6.0,1.0,3.0,500.0,1.0,1000.0,1500.0,1.0,1600.0,1600.0,1600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
2.0,0.0,09-22-235--625 X 300-19216,6th Floor/AHU-3/VAV-11,N.A,DVFO-OCB-625 X 300,AHU-3,f038252a-c6fb-4c30-8c59-8453ac6c7c97,ROOM,0.0,695.0,2.0,0.0,11820.0,5504.0,2.0,95.0,1.0,1.0,612.0,1.0,1000.0,1500.0,1.0,3060.0,3060.0,3570.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,25.0,120.0
