ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
3.0,39.0,40,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3,0e50b820-94ed-4c99-9ad7-08fbf7ac5ce0,ROOM,0.0,133040.0,2.0,0.0,7187.0,3681.0,2.0,40.0,1.0,3.0,500.0,1.0,1000.0,1500.0,1.0,1600.0,1600.0,1600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
2.0,19.0,RSV-TU-1-I-09）_20,VAV BOX(a),81,VAV BOX(a),1,9133ad9c-5fcc-4a3d-878c-b8eb8f8d5a71,ROOM,0.0,10081.0,0.0,0.0,8804.0,4293.0,2.0,20.0,1.0,2.0,600.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,2261.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,212.0,120.0
2.0,0.0,VAV-PID-150,VAV26,AHU-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-26,4f8c93aa-8893-4311-af50-6c21e5196cd7,ROOM,0.0,1026.0,25.0,0.0,23639.0,10180.0,3.0,26.0,1.0,1.0,112.1,1.0,1000.0,1500.0,1.0,747.6,747.6,822.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,4.0,sldkfgjsofjdfs,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,ALT2-03,ad5b1722-8d64-4abf-8b5a-8f34612703a7,ROOM,0.0,30.0,0.0,0.0,11919.0,5544.0,2.0,17.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,1500.0,650.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,12.0,12F-VAV-13,12F-VAV-13,AHU,LHS,AHU,b1b14add-8cfa-454e-8152-4cbd9dfd8a2b,ROOM,0.0,12013.0,0.0,0.0,26114.0,10779.0,2.0,14.0,1.0,1.0,595.0,0.0,1000.0,1500.0,1.0,2975.0,2975.0,3307.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,226.0,100.0
2.0,14.0,9-20-069-DVS-300/546,L5 - T2 VAV - 25,N.A,DVS300,,54c3f10e-e93e-4eab-8f24-19425c92a6cc,ROOM,0.0,5225.0,0.0,0.0,6841.0,3559.0,2.0,16.0,1.0,1.0,680.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,3740.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
1.0,0.0,1,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2,6a02b25e-f646-4f13-968f-ca0af70ca09e,ROOM,0.0,99.0,1.0,0.0,15293.0,6943.0,2.0,80.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,4.0,1B-26F-V8-14,1B-26F-V8-14,1B-26F-14,V8_VAV-5000-08,B,07332672-b549-4fc1-bee8-36e8bdcd604c,ROOM,0.0,2326014.0,1.0,0.0,25822.0,8129.0,2.0,14.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,0.0,SVT-508-M-TC-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,d3268ca3-05a0-47df-97f4-1402a997b116,ROOM,0.0,118.0,0.0,0.0,15363.0,6974.0,2.0,18.0,1.0,2.0,171.6,1.0,1000.0,1500.0,1.0,171.6,1467.9,3034.4,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV-PID-100,VAV455,VAV455,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-455,6b3ad70d-a60f-420f-8565-4c25b69adef3,ROOM,0.0,1455.0,25.0,0.0,26889.0,11568.0,3.0,74.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,35.0,11F VAV 68,11F VAV 68,AHU 03,RHS,AHU 03,3f28a3c6-4bdf-4b30-bec6-b1d3ed551270,ROOM,0.0,11068.0,0.0,0.0,25139.0,10493.0,2.0,69.0,1.0,1.0,136.0,0.0,1000.0,1500.0,1.0,680.0,680.0,915.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,15.0,4F-AHU01-VAV-16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,8d14c92d-89d7-4444-89c6-d49a600583fe,ROOM,1.0,419.0,0.0,0.0,15874.0,7098.0,2.0,19.0,1.0,1.0,41.0,1.0,1000.0,1500.0,1.0,410.0,410.0,1614.1,1.0,0.0,2.8,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,122.6,120.0
9.0,47.0,500X320-29,500X320,500X320,VAV,1,85de770b-645a-4c2f-bada-c42eac7044ef,ROOM,0.0,80048.0,0.0,0.0,19297.0,6262.0,2.0,48.0,1.0,1.0,1152.0,0.0,1000.0,1500.0,1.0,5760.0,5760.0,6900.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,10.0,07-24-233--350-4635,12TH FLR/VAV-11,N.A,DVS350,N.A,42863daa-62eb-44ea-9288-c49b9782518f,ROOM,0.0,12011.0,0.0,0.0,23290.0,10022.0,2.0,11.0,1.0,1.0,792.2,1.0,1000.0,1500.0,1.0,3961.0,3961.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,281.0,120.0
2.0,1.0,01-24-556--32x10-11494,7F-AHU-04 EVAV-73,n.a,DVFO-CCB-800x250,AHU-04,377ac9cc-42f5-46ec-bbb5-63e2a0ad653e,ROOM,0.0,7773.0,3.0,0.0,19410.0,8499.0,2.0,104.0,1.0,1.0,316.2,1.0,1000.0,1500.0,1.0,3162.0,3162.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,243.0,120.0
2.0,0.0,VAV-PID-F-150,VAV-102,RHS,0,VAV-102,6d0d0ff1-1656-4947-8c87-2f3313a186e0,ROOM,0.0,102.0,101.0,0.0,9984.0,4740.0,3.0,102.0,1.0,1.0,58.61587245,1.0,1000.0,1500.0,1.0,390.772483,390.772483,429.8497313,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,9.0,12-23-487--300-9737,10TH FLR/AHU-6/VAV-6,n.a,DVS-300,AHU-6,a6b1d9c8-e8eb-429e-b759-196642f7f294,ROOM,0.0,1111.0,1.0,0.0,18904.0,8299.0,2.0,111.0,1.0,1.0,642.6,1.0,1000.0,1500.0,1.0,3213.0,3213.0,3570.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,132.0,120.0
2.0,0.0,VAV-PID-150,VAV-181,VAV-181,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-181,cdccc84e-7358-4599-a646-504764b56658,ROOM,0.0,1281.0,0.0,0.0,25805.0,11134.0,3.0,55.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV PID-150,VAV -19,AHU-2,0,19-AHU-02-VAV-12,12bece9a-c55c-4e6a-b173-1da903a6b3e0,ROOM,0.0,19.0,18.0,0.0,2264.0,1469.0,3.0,19.0,1.0,2.0,72.4,1.0,1000.0,1500.0,1.0,724.0,724.0,6000.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,15.0,1A_16F_V6_31,1A_16F_V6_31,1A_16F_90,V6_VAV_5000_06,D,45fb9dad-2f4d-4e16-8e3d-4f211f7f43c7,ROOM,0.0,2116090.0,3.0,0.0,16714.0,7530.0,2.0,90.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADSF-12X06,8F-VAV-01,8F-VAV-01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-VAV-01,4cd614e3-f414-4989-8a5d-921232ed0a01,ROOM,0.0,8001.0,0.0,0.0,12613.0,5823.0,2.0,1.0,1.0,2.0,187.0,1.0,1000.0,1500.0,1.0,1870.0,1870.0,2380.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,228.0,120.0
4.0,0.0,28,VAV-28,8F,02E,ROOM28,32965ed0-9201-46f7-975b-4a72cd3b2a9f,ROOM,0.0,70828.0,27.0,0.0,8023.0,4000.0,2.0,28.0,1.0,1.0,336.0,1.0,1000.0,1500.0,1.0,840.0,840.0,1458.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
9.0,0.0,5_1_150_1_A,5_1_150_1_A,5.1.150 Multi VAV Abluft,"ROI 5_1_150_RR 6008, Adr.: 9",5.1.150 Multi VAV Abluft,2d9fe33c-759b-4832-847b-2464c962f66c,ROOM,0.0,5332.0,1.0,0.0,28528.0,11766.0,2.0,5.0,1.0,2.0,26.0,1.0,1000.0,1500.0,1.0,35.0,35.0,158.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,84.0,120.0
2.0,12.0,06-23-142--350-2140,AHU-1/VAV-13,n.a,DVS-350,AHU-1,43b3d4b2-b174-406a-9e4c-b4bd2d09490e,ROOM,0.0,113.0,0.0,0.0,15760.0,7147.0,2.0,13.0,1.0,1.0,680.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,5100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,136.0,120.0
4.0,8.0,1A_17F_V8H_22,1A_17F_V8H_22,1A_17F_22,V8H_VAV_50E1_08,C,d345afdd-c167-4f47-8792-ec9dac501051,ROOM,0.0,2117022.0,2.0,0.0,25821.0,8128.0,2.0,22.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,02-25-891--250-17127,GF-A4-RVAV-31,Recuritment area,DVS-250,AHU-4,a5d39173-6142-4b4a-acf1-aacfae59fb2c,ROOM,0.0,231.0,3.0,0.0,28164.0,12042.0,2.0,21.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,338.0,120.0
2.0,3.0,04-24-845--150-22,11TH FLR/A-2/VAV-04,SERVER ROOM,DVS-150,A-2,ea07765e-2b00-4913-8326-090072fd17cf,ROOM,0.0,11042.0,0.0,0.0,21274.0,9218.0,2.0,42.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,261.0,120.0
13.0,6.0,7,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-1,9682c8fa-8954-4885-b28b-2ba8c21d6be9,ROOM,0.0,2713107.0,0.0,0.0,16608.0,7493.0,2.0,7.0,1.0,2.0,261.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,134.0,120.0
6.0,32.0,RSV-TU-1-I-07-W-417,,,,4,31bef405-578a-4071-b24a-327a01df3892,ROOM,0.0,2207.0,3.0,0.0,3788.0,2062.0,2.0,32.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,5.0,09-23-355--150-5498,9F-Z4-VAV-80,N.A,DVS150,Z4,99a748ff-aa1b-42c6-8a0f-fed5bb540f5a,ROOM,0.0,9480.0,3.0,0.0,17655.0,7818.0,2.0,85.0,1.0,1.0,110.5,1.0,1000.0,1500.0,1.0,680.0,680.0,816.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,132.0,120.0
2.0,0.0,VAV-PID-125,VAV-27,AHU/3F/02 ,0,VAV-27,72f3eb4d-4b69-4a0a-9f8e-499c191962db,ROOM,0.0,158.0,26.0,0.0,8504.0,4175.0,3.0,27.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
1.0,16.0,box 17,aaa,aaa,,Raum 1,76b96bf3-adc8-4c9d-83a7-04f0becd70ed,ROOM,0.0,17.0,0.0,0.0,2542.0,470.0,2.0,17.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,100.0,100.0,0.0,0.0,,,2.0,1.0,,,1.0,100.0,1.0,1.0,0.0,120.0
2.0,16.0,2A-6F-V6-07,2A-6F-V6-07,2A-6F-56,V6_VAV-5000-06,B,3ae3fb69-4831-4d70-a632-9b4527d5d6f8,ROOM,0.0,2206056.0,1.0,0.0,16436.0,7418.0,2.0,56.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,6.0,VAV_07,VAV_07,VAV_07,VAV_07,ROOM,29ac5454-272f-451c-9363-92acb0b88b37,ROOM,0.0,73007.0,0.0,0.0,25780.0,11121.0,1.0,7.0,1.0,1.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,765.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
8.0,0.0,SVT-512-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-03-97,64f4220d-0d94-4b1f-a0a7-0b7af4e894e7,ROOM,0.0,116.0,2.0,0.0,16498.0,7446.0,2.0,97.0,1.0,2.0,2380.0,1.0,600.0,1250.0,1.0,2380.0,2380.0,4025.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
2.0,18.0,1A_6F_V6_14,1A_6F_V6_14,1A_6F_73,V6_VAV_5000_06,B,78a359d6-e0f1-4673-879c-78472671211d,ROOM,0.0,2106073.0,1.0,0.0,16570.0,7477.0,2.0,73.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,5.0,31,250*120,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,250*120,a0a09cfa-0565-462b-9736-429b90abff7d,ROOM,0.0,31.0,1.0,0.0,11221.0,5256.0,2.0,31.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1296.0,1296.0,1296.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,180.0,120.0
8.0,0.0,Application 8,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office 5,f2139a20-f752-4512-b284-c9744a36c477,ROOM,0.0,6.0,3.0,0.0,22419.0,9113.0,2.0,6.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
3.0,0.0,VAV21,vav21,1,1,1,3eb7c422-87e3-49e3-935e-cbc51072c1fd,ROOM,1.0,121.0,0.0,0.0,24525.0,10477.0,1.0,21.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,1980.0,1980.0,2000.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,16.0,1B-11F-V6-02,1B-11F-V6-02,1B-11F-58,V6_VAV-5000-06,A,e1b32f4f-a691-4bed-9916-7f1024decfa5,ROOM,0.0,2311058.0,0.0,0.0,16587.0,7485.0,2.0,58.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,TD 2 S033,S41,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,S41,b078b474-83b7-4e9a-8ca6-a74ec95e5033,ROOM,0.0,4528.0,4.0,0.0,20675.0,7696.0,2.0,28.0,1.0,1.0,100.0,1.0,1000.0,1500.0,1.0,1560.0,1560.0,2600.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,270.0,120.0
2.0,3.0,10-24-537--200-9190,VAV-4,n.a,DVS-200,n.a,93b0df3f-b8a5-418a-8a7b-d8554450c126,ROOM,0.0,1004.0,0.0,0.0,25525.0,11010.0,2.0,4.0,1.0,1.0,255.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,245.0,120.0
2.0,0.0,VAV-PID-125,VAV22,VAV22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-22,a6b482e2-95e4-4b60-8502-90fbae34e7e6,ROOM,0.0,197.0,21.0,0.0,20854.0,9038.0,3.0,22.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,6.0,VAV-Demo-7,VAV-27,2/F,ZoneEase VAV Training,ZoneEase VAV Training,f2b12d56-5eb1-4a9e-99bb-5162a7eb054b,ROOM,0.0,27.0,0.0,0.0,1250.0,1008.0,2.0,27.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,30.0,"1351-2100 CFM, 250 DIA 31",ZoneEase VAV,VAV-31,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,ffec6313-064d-436b-b74b-22ab3c7f83c7,ROOM,0.0,32.0,0.0,0.0,16408.0,7407.0,2.0,32.0,1.0,2.0,356.8,1.0,1000.0,1500.0,1.0,3567.9,3567.9,3567.9,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,VAV PID-150,VAV-22,VAV-22,0,VAV-22,22f70712-ce73-4a59-b8bf-75cdec9a6ddf,ROOM,0.0,22.0,21.0,0.0,8426.0,4147.0,3.0,22.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,747.56475,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,19.0,TC-20,290224,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,72756f37-c5f6-4a35-ada0-55aecfecf649,ROOM,0.0,290224.0,0.0,0.0,9228.0,3833.0,2.0,24.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
3.0,9.0,31,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9层内区VAVBOX(S),daed5c5b-e20c-4287-bc2e-3798f7c91a7c,ROOM,0.0,271931.0,6.0,0.0,9429.0,4530.0,2.0,31.0,1.0,2.0,118.0,1.0,1000.0,1500.0,1.0,396.0,396.0,396.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,38.0,120.0
2.0,32.0,5-22-74-DVS-250-13103,1F-A1-VAV-33,N.A,DVS-250,AHU-1,6a90b95d-fe41-4b1d-8abe-605689ab0c49,ROOM,0.0,133.0,0.0,0.0,15942.0,5102.0,2.0,33.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,112.0,120.0
2.0,26.0,VAV_37,VAV_37,VAV_37,4P MEETING ROOM 5,ROOM,5bb824c6-8437-45b7-ab3e-6b88b1e85334,ROOM,0.0,7037.0,0.0,0.0,20130.0,8750.0,1.0,37.0,1.0,1.0,42.5,1.0,1000.0,1500.0,1.0,424.8,424.8,766.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,0.0,CDB-ITP-06,4F-2B-A1-VAV-7,4F-2B-A1-VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-2B-A1-VAV-7,326a2a42-af60-43e5-925a-535f9b9f1006,ROOM,0.0,4207.0,6.0,0.0,8681.0,4226.0,2.0,7.0,1.0,2.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,151.0,120.0
2.0,12.0,13,ZoneEase VAV,Location,NVAV-BP-6-343.3CFM,Room No,e9703b27-be39-4bb0-a758-a914422295d3,ROOM,0.0,35.0,0.0,0.0,17054.0,6133.0,2.0,13.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,583.0,583.0,688.0,0.0,2.0,2.0,1.0,0.0,28.0,18.0,0.0,2000.0,1.0,0.0,150.0,120.0
2.0,5.0,7-22-187-200-CTRL-708,8FLR/VAV-103/RW(C2),N.A,STDL_SN_5008,N.A,fce8aaa1-d5c1-42c1-87c1-488cc616090d,ROOM,0.0,8103.0,0.0,0.0,11300.0,5287.0,2.0,4.0,1.0,1.0,317.9,1.0,1000.0,1500.0,1.0,935.0,935.0,1530.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,118.0,120.0
2.0,9.0,170-CCS-2-6th F-AHU-06-VAV-50B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,DIRECTORS CABIN & SECRETARY'S CABIN,3d82022a-7324-4cb4-b3eb-508ea707e51e,ROOM,0.0,249.0,24.0,0.0,23119.0,9952.0,2.0,122.0,1.0,2.0,204.0,1.0,1000.0,1500.0,,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,17.0,2B-9F-V6-16,2B-9F-V6-16,2B-9F-79,V6_VAV-5000-06,C,a35b3ebf-5525-40c0-bb6a-bcbb82ef6546,ROOM,0.0,2409079.0,2.0,0.0,25824.0,8125.0,2.0,79.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-03-32,ZoneEase VAV,32,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,32,9fa1a554-f4ab-4d75-89a3-8be6d26949dd,ROOM,0.0,102.0,2.0,0.0,4770.0,2467.0,2.0,32.0,1.0,2.0,234.0,1.0,1000.0,1500.0,1.0,2304.0,2304.0,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,3.0,CCS-3-3rd F-AHU-12-VAV-96,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORK HALL - MEETING ROOM,ff301ac4-06c7-4358-a347-bb3cba162fe0,ROOM,0.0,285.0,5.0,0.0,19318.0,8456.0,2.0,31.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,23.0,CAV-14,CAV-14,CAV-14,CAV-14,AHU-01,7300ea93-d099-422c-99ad-7e8333e14087,ROOM,0.0,527.0,0.0,0.0,25542.0,11018.0,2.0,27.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,198.8,198.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,9.0,01-21-211-DVS-300/1069,AHU-01B-LHS-VAV-15,AHU-01B,DVS-300,,e6f7e071-6ef0-42b7-89dd-e86b2def8adc,ROOM,0.0,110.0,0.0,0.0,7636.0,3864.0,2.0,10.0,1.0,1.0,340.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,4200.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
2.0,0.0,CDB-16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-02 - VAV-11,abc6d0e7-6ce0-4e2a-8e4e-b584b5be35a3,ROOM,0.0,711.0,10.0,0.0,17067.0,7673.0,2.0,11.0,1.0,2.0,622.2,1.0,800.0,1250.0,1.0,6222.0,6222.0,7021.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,91.0,120.0
12.0,0.0,VAVH-04- L3-43,VAVH-04- L3-43,NURSE BASE- 181,VAVH-04- L3-43,NURSE BASE- 181,def714e0-d0e8-4ed2-81cd-6ed94090538f,ROOM,0.0,62.0,20.0,0.0,14771.0,6729.0,2.0,14.0,1.0,1.0,397.908334,1.0,1000.0,1500.0,1.0,450.0,450.0,814.0,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,28.0,4-21-23-DVS-150/482,L2-T2-VAV-13,T2,DVS-150,N.A,3a1de236-4503-4db7-ae1c-7318e6d27d49,ROOM,0.0,2213.0,0.0,0.0,8203.0,4057.0,2.0,43.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,175.0,120.0
2.0,38.0,04-23-26--300-858,VAV-39,N.A,DVS-300,N.A,426b88ac-29b8-45e9-8b0f-5a944c3e0a31,ROOM,0.0,1039.0,0.0,0.0,15105.0,6867.0,2.0,39.0,1.0,1.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,141.0,120.0
2.0,42.0,EVAV - 43,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,5d8f04a5-0e98-4ff8-935a-6809cc54f361,ROOM,0.0,2046.0,0.0,0.0,17964.0,7933.0,2.0,46.0,1.0,1.0,117.2,1.0,1000.0,1500.0,1.0,1172.3,1172.3,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
6.0,63.0,TC-64,240468,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,bb1a0560-bf94-4010-9c4c-c9c988e94b79,ROOM,0.0,240468.0,0.0,0.0,9228.0,3833.0,2.0,68.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV-PID-175,CAV-1,CAV-1,0,CAV-1,4b41f427-4866-4d60-8c01-28938a232939,ROOM,0.0,98.0,0.0,0.0,11341.0,5308.0,3.0,98.0,1.0,1.0,1342.218528,1.0,1000.0,1500.0,1.0,1359.208636,1359.208636,1495.1295,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,ADSF-12X06,4F-A2-EVAV-4,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-A2-EVAV-4,4709d0f6-c9b8-477b-962a-826264c27bdf,ROOM,0.0,4004.0,3.0,0.0,19165.0,8407.0,2.0,4.0,1.0,2.0,153.0,1.0,800.0,1250.0,1.0,1530.0,1530.0,2380.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,107.0,120.0
2.0,5.0,VAV_08_06,,,,1,4029fe42-b244-4994-bb40-0f917c6f4a8c,ROOM,0.0,6106.0,0.0,0.0,1950.0,1361.0,2.0,6.0,1.0,2.0,36.0,1.0,1000.0,1500.0,1.0,68.4,68.4,360.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,264.0,120.0
15.0,1.0,P11-08,ZoneEase VAV,8,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8,ae76b4a0-eac9-4817-ab5e-fbdfdf323c6d,ROOM,1.0,801108.0,7.0,0.0,13149.0,6008.0,2.0,8.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,VAV PID-200,VAV-19,VAV -19,0,VAV-19,2f5b835c-6d98-44f2-b543-81c6c63661f4,ROOM,0.0,19.0,18.0,0.0,11249.0,5267.0,3.0,19.0,1.0,1.0,216.6238764,1.0,1000.0,1500.0,1.0,1444.159176,1444.159176,1588.575094,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-PID-300,VAV-28,VAV-28,0,VAV-28,72c3368d-b2f4-488a-a3a5-b7e3d8e2e6d8,ROOM,0.0,28.0,27.0,0.0,15754.0,7144.0,3.0,28.0,1.0,1.0,382.3,1.0,1000.0,1500.0,1.0,2548.5,2548.5,2803.4,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,V-8-19-178-DVS-200/333,AHU-8/13F-VAV-1/RHS,AHU-8,DVS 200,,9ee9e8fd-7a1d-4b51-8c4a-b9c52ddfe9d2,ROOM,0.0,2001.0,0.0,0.0,2929.0,1736.0,2.0,1.0,1.0,2.0,416.5,1.0,1000.0,1500.0,1.0,1669.4,1669.4,1928.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,104.0,120.0
2.0,0.0,ADR-16X08,4F-AHU-2-VAV-7,4F-AHU-2-VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-AHU-2-VAV-7,bbf8a76e-4fe6-447b-9ef1-fb9ccf25b5db,ROOM,0.0,4021.0,18.0,0.0,18831.0,7038.0,2.0,21.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,4437.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
4.0,0.0,1A_6F_V8H_23,1A_6F_V8H_23,1A_6F_23,V8H_VAV_50E1_08,D,c90b28f2-efc5-4e98-9f51-48be6cf59ce1,ROOM,0.0,2106023.0,3.0,0.0,25821.0,8128.0,2.0,23.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,0.0,VAV03,vav03,1,1,1,7a101247-c2b4-40fa-94aa-ada7a0e83bc2,ROOM,1.0,403.0,0.0,0.0,27027.0,11628.0,1.0,3.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
4.0,7.0,1A_17F_V8H_21,1A_17F_V8H_21,1A_17F_21,V8H_VAV_50E1_08,C,b450c2e4-7f16-481c-8179-cdb9a4d9c67e,ROOM,0.0,2117021.0,2.0,0.0,16588.0,7477.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,6.0,VAV-GE-G-RT2-15/4-S01,10067,G,22157_1015407,G,0cca2482-7be9-4fce-8b79-a78018ec6f8e,ROOM,0.0,10067.0,0.0,0.0,24603.0,10567.0,2.0,67.0,1.0,2.0,964.8,1.0,1000.0,1500.0,1.0,2412.0,2412.0,3398.4,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-200,10,10,0,VAV-10,ddd32700-bcff-4eca-97de-6df894d3a1d1,ROOM,0.0,473.0,20.0,0.0,4191.0,2237.0,3.0,10.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1309.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,1.0,11-23-509--150-8651,5F- AHU-03-RVAV-59,n.a,DVS150,AHU-03,3ff174dd-8d8a-43fb-868b-1ef7f957ed89,ROOM,0.0,5059.0,2.0,0.0,18703.0,8228.0,2.0,59.0,1.0,1.0,0.0,1.0,1000.0,1500.0,1.0,204.0,204.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,21.0,2A-13F-V6-04,2A-13F-V6-04,2A-13F-53,V6_VAV-5000-06,A,93c4b51a-8c56-44cc-b510-b4fc067b2ecf,ROOM,0.0,2213053.0,0.0,0.0,18476.0,8124.0,2.0,53.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,38.0,3-19-482-DVS-250/4809,3RD FLR / AHU 1 / VAV - 4,AHU-1,DVS-250,,c19f2049-362b-472f-96b2-5b8e609b2bd4,ROOM,0.0,228.0,0.0,0.0,1685.0,1274.0,2.0,18.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1700.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,51.0,120.0
2.0,6.0, RVAV-07,AHU-01&02-RVAV-07,AHU-01&02-RVAV-07,AHU-01&02-RVAV-07,AHU-01&02 ,d95b563f-63cb-4178-81de-ff79b0d82201,ROOM,0.0,410.0,0.0,0.0,27663.0,11636.0,2.0,10.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1359.2,1359.2,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,14.0,VAV-27-3,,,,AHU Room,012f5b91-d791-47b6-8f94-34057339e259,ROOM,0.0,158305.0,0.0,0.0,3169.0,1830.0,2.0,5.0,1.0,2.0,346.0,1.0,1000.0,1500.0,1.0,1561.0,1561.0,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,261.9911481,120.0
2.0,3.0,1B-22F-V8-16,1B-22F-V8-16,1B-22F-16,V8_VAV-5000-08,C,9163aad1-1100-499e-bc26-6ce09912f261,ROOM,0.0,2322016.0,2.0,0.0,16587.0,7485.0,2.0,16.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,12-23-527-6-150-9471,VAV-6,n.a,DVS-150,n.a,f7d6e9eb-02af-4121-867e-6c0b3117ba2c,ROOM,0.0,1006.0,0.0,0.0,18872.0,8284.0,2.0,6.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
2.0,0.0,CDB-05,2F-VAV-06,2F-VAV-06,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-VAV-06,92300703-bafa-4013-8012-bfd5277650d3,ROOM,0.0,2006.0,3.0,0.0,14618.0,6672.0,2.0,6.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,646.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,145.0,120.0
2.0,3.0,VAV/L3/17,ZoneEase VAV,FACILITIES WORKSHOP,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FACILITIES WORKSHOP,46b2e614-0b3a-4efb-8425-68e872d3952c,ROOM,1.0,10317.0,3.0,0.0,10828.0,5097.0,2.0,17.0,1.0,2.0,390.7687951,1.0,1000.0,1500.0,1.0,2601.16098,2601.16098,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,CDB-ITP-05,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,22F-AHU-3-VAV-56,dc5a18a8-2cfb-436f-b85d-9bad4522d328,ROOM,0.0,2256.0,53.0,0.0,17259.0,7708.0,2.0,56.0,1.0,2.0,98.0,1.0,800.0,1250.0,1.0,595.0,595.0,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
2.0,0.0,08-24-344--350-7141,LEVEL-15/AHU-1/VAV-15,n.a,DVS-350,AHU-1,74fdfb1d-7fc9-495d-9bd5-6b44940dc040,ROOM,0.0,1115.0,0.0,0.0,24291.0,10471.0,2.0,12.0,1.0,1.0,816.0,1.0,1000.0,1500.0,1.0,4080.0,4080.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,306.0,120.0
2.0,2.0,VAV-32A-02A-01,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE A,17514ae1-ce69-486e-a87d-b74eaac2a22f,ROOM,0.0,62023.0,0.0,0.0,23887.0,10286.0,2.0,1.0,1.0,2.0,654.1,1.0,1000.0,1500.0,1.0,934.4,934.4,1476.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,I28-28,ZoneEase VAV,28,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,28,bffb3f2d-21c2-45bd-a5d9-dbaec0eb21f2,ROOM,1.0,902828.0,27.0,0.0,14517.0,6640.0,2.0,28.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
6.0,47.0,TC-48,350352,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,e74246c7-f4df-4000-9a0b-dc0ef385e6df,ROOM,0.0,350352.0,0.0,0.0,9227.0,3834.0,2.0,52.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,29.0,L13-VAV-D-4,Belimo VAV,L13-VAV-D-4,VAV,VAV,2bdc0cba-bf5a-4d89-81bf-a009e1d3f1b5,ROOM,0.0,130030.0,0.0,0.0,9323.0,3894.0,1.0,30.0,1.0,1.0,390.0,1.0,1000.0,1500.0,1.0,1300.0,1300.0,2438.08,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,2857,TYPE F VAV-AHU/2-27,Zone 2/1,Level 28,TYPE F VAV-AHU/2-27,ca00264c-6237-47eb-915f-244a6700fd68,ROOM,0.0,2857.0,0.0,0.0,28106.0,11981.0,2.0,57.0,1.0,2.0,1444.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
4.0,0.0,MX-23-7493,MX-PI-126,VIP OFFICE 01,VAV-805,VP OFFICE 001,630a456e-5854-4a1e-8253-9aff12be2202,ROOM,0.0,7506.0,0.0,0.0,22413.0,8594.0,2.0,41.0,1.0,1.0,255.6,1.0,1000.0,1500.0,1.0,255.6,846.0,1260.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,63.0,120.0
8.0,0.0,VAV PID-350,VAV-71,VAV-71,0,VAV-71,d537efe1-4641-4813-a371-eb05c4279ac9,ROOM,0.0,71.0,70.0,0.0,13365.0,6097.0,3.0,71.0,1.0,1.0,621.8379512,1.0,1000.0,1500.0,1.0,3729.328696,3729.328696,4102.261566,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,158.0,12-21-204-DVS-150-4757,VAV-159,N.A,DVS-150,N.A,c5428167-e6b0-4708-a111-48519ef29fae,ROOM,0.0,160.0,0.0,0.0,9179.0,4431.0,2.0,70.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,208.0,120.0
3.0,22.0,VAV-73,ZoneEase VAV,73,ZoneEase VAV,2,038a2b09-1170-4925-81f8-00b33ca1d0ba,ROOM,0.0,240073.0,1.0,0.0,7082.0,3584.0,2.0,73.0,1.0,1.0,500.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
8.0,3.0,VAV-C2-4FAB-01,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,6a3e57cd-6a38-4974-a727-5e1f5071db2b,ROOM,0.0,2014.0,0.0,0.0,20943.0,9077.0,2.0,14.0,1.0,2.0,360.0,1.0,800.0,1500.0,1.0,3600.0,3600.0,3600.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,22.0,06-22-146-CNTRLR-404,2F/A1(LHS)/VAV-23,N.A,DVS 150,A1(LHS),c5196118-2960-47b3-ab5d-a7c21f099400,ROOM,0.0,2023.0,0.0,0.0,11212.0,5253.0,2.0,23.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
2.0,0.0,DVS-150,AHU02-VAV-18,AHU02-VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU02-VAV-18,74b3c65c-fe4e-4f03-bc4e-c2e5e5089ab3,ROOM,0.0,1143.0,42.0,0.0,7449.0,3789.0,2.0,43.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,0.0,01-23-567--150-24465,B9-AHU-01-VAV-06A,N.A,DVS150,AHU-01,7d873bda-eb6c-466d-9c81-a4f14716c7a2,ROOM,0.0,1942.0,0.0,0.0,13467.0,6141.0,2.0,42.0,1.0,1.0,115.6,1.0,1000.0,1500.0,1.0,340.0,340.0,1101.6,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,0.0,05-23-113--150-1746,VAV-01,N.A,DVS-150,N.A,d68baf9e-83b9-41b3-ae11-d4cd4b2666aa,ROOM,0.0,8001.0,0.0,0.0,15566.0,7060.0,2.0,1.0,1.0,1.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,918.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,137.0,120.0
2.0,0.0,VAV-EWM-RSW-109,VAV-EWM-RSW-109,LTA Office EWL,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,31,48b563fb-2d02-4242-a548-9b0fe01d1255,ROOM,0.0,70.0,0.0,0.0,21956.0,9470.0,2.0,70.0,1.0,1.0,518.4,0.0,1000.0,1500.0,1.0,1728.0,1728.0,2666.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,11.0,VAV-22,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU02,d3470310-54d4-47c0-8d7f-53737000a793,ROOM,0.0,333.0,1.0,0.0,18352.0,8093.0,2.0,33.0,1.0,1.0,118.9,1.0,1000.0,1500.0,1.0,1189.3,1189.3,1189.3,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
13.0,8.0,9,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-1,0c5e328b-f3b5-43b0-b1e0-c7b0f0d895c8,ROOM,0.0,2717109.0,0.0,0.0,16608.0,7493.0,2.0,9.0,1.0,2.0,261.0,1.0,1000.0,1500.0,1.0,1450.0,1450.0,1450.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,134.0,120.0
2.0,0.0,CDB-08,14F-A4-VAV-73,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,14F-A4-VAV-73,3f3e27fb-9ab3-48ed-b315-95c0bf905c84,ROOM,0.0,1473.0,69.0,0.0,19542.0,8553.0,2.0,73.0,1.0,2.0,119.0,1.0,800.0,1250.0,1.0,1190.0,1190.0,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
6.0,60.0,RSV-TU-07-W-061,TU07-W-061,61,TU07-W,3,bd71a8d1-cfcf-4512-a119-c611fcd976b9,ROOM,0.0,10061.0,0.0,0.0,4401.0,2327.0,2.0,61.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,26.0,06-22-134-DVS-150-13858,VAV-27,N.A,DVS-150,N.A,ca598e4b-d504-4ca2-95f4-751c78faee80,ROOM,0.0,3027.0,0.0,0.0,11005.0,5171.0,2.0,27.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.0,120.0
2.0,0.0,VAV PID-250,VAV-225,VAV-225,0,VAV-225,bbbf11af-5fc6-4c7d-9870-74934aa3e1ff,ROOM,0.0,225.0,35.0,0.0,13428.0,6124.0,3.0,36.0,1.0,1.0,305.8219432,1.0,1000.0,1500.0,1.0,2038.812955,2038.812955,2242.69425,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,8.0,4-21-23-DVS-200/508,L4-T2-VAV-17C,T2,DVS-200,N.A,29f753fb-25b5-41ea-be14-3678b43565aa,ROOM,0.0,4223.0,0.0,0.0,8203.0,4057.0,2.0,92.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1955.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,189.0,120.0
2.0,1.0,4F VAV 71,4F VAV 71,AHU 05,LHS,AHU 05,67d58700-4306-46e5-bb20-db90a12c6e24,ROOM,0.0,4071.0,4.0,0.0,26087.0,11256.0,2.0,73.0,1.0,1.0,85.0,0.0,1000.0,1500.0,1.0,425.0,425.0,654.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
4.0,0.0,VAV - 02,V1,,,1,c3b36373-4d4e-442e-ad82-df04796c87cc,ROOM,0.0,11.0,0.0,0.0,3756.0,2049.0,2.0,1.0,1.0,2.0,108.0,1.0,1000.0,1500.0,1.0,162.0,324.0,1019.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,250.0,120.0
2.0,0.0,1939,TYPE G VAV-AHU/2-5,Zone 2/1,Level 19,TYPE G VAV-AHU/2-5,8b0cfa9c-0b3d-4e23-ad4e-06063aaa3176,ROOM,0.0,1939.0,0.0,0.0,27625.0,11239.0,2.0,39.0,1.0,2.0,1529.1,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,CAV-01,CAV-01,CAV-01,CAV-01,AHU-01,3290e9f3-da55-4137-86b0-d0e7140b8e16,ROOM,0.0,104.0,0.0,0.0,27226.0,11712.0,2.0,4.0,1.0,1.0,569.2,1.0,1000.0,1500.0,1.0,3822.8,3822.8,5266.9,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.5,120.0
2.0,0.0,ADR-04X04,3F-AHU-2-VAV-14,3F-AHU-2-VAV-14,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-AHU-2-VAV-14,4d896210-a2ed-459e-b682-cd658618313b,ROOM,0.0,3028.0,27.0,0.0,18825.0,7013.0,2.0,28.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,510.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,151.0,120.0
2.0,0.0,Doctor On Call Rm,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7-104,46fc49b5-67be-499f-bc88-2c3a2925b105,ROOM,1.0,7002.0,1.0,0.0,13211.0,6027.0,2.0,2.0,1.0,1.0,259.0,1.0,1000.0,1500.0,1.0,864.0,864.0,1086.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-125,VAV4,VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,94c2f648-da93-4623-933a-2756624b6ba4,ROOM,0.0,1288.0,3.0,0.0,25740.0,11103.0,3.0,4.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV PID-250,VAV12319,WORKSTATION NEAR TECH ROOM-14,0,VAV-12-3-19,2aa8bf0a-2855-4ed2-8ede-f34fb6ce8cee,ROOM,0.0,53.0,5.0,0.0,2865.0,1678.0,2.0,53.0,1.0,2.0,154.0,1.0,1000.0,1500.0,1.0,1547.0,1547.0,1701.7,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,16.0,2B-7F-V8-15,2B-7F-V8-15,2B-7F-49,V8_VAV-5000-08,B,31251812-80a6-4275-a420-1e03471ea7c0,ROOM,0.0,2407049.0,1.0,0.0,18477.0,8125.0,2.0,49.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,20.0,1A_14F_V6_25,1A_14F_V6_25,1A_14F_84,V6_VAV_5000_06,C,2aafb908-ba3d-471a-8a4b-0cd1cd518213,ROOM,0.0,2114084.0,2.0,0.0,16714.0,7530.0,2.0,84.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,ADSF-12X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-A3-EVAV-58,27c7cf98-953a-4f7e-95e2-9c997cbe29df,ROOM,0.0,6058.0,58.0,0.0,17544.0,7791.0,2.0,58.0,1.0,2.0,255.0,1.0,800.0,1250.0,1.0,2550.0,2550.0,3196.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,92.0,120.0
2.0,2.0,04-24-41--300-1117,4TH FLR/VAV-11,n.a,DVS-300,n.a,7f54263e-4b96-4a43-8c32-74625615a6dd,ROOM,0.0,4011.0,0.0,0.0,21783.0,9419.0,2.0,23.0,1.0,1.0,510.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,259.0,120.0
2.0,0.0,VAV14,VAV14,VAV14,VAV14,VAV14,671e86cc-c5f5-4ed4-be18-a7ae70b6bdff,ROOM,0.0,7014.0,13.0,0.0,7867.0,3952.0,2.0,14.0,1.0,1.0,183.4931659,1.0,1000.0,1500.0,1.0,1834.931659,1834.931659,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
2.0,15.0,VAV-16,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU03,3ca516d0-fa47-4383-8de8-f26517ebea2d,ROOM,0.0,948.0,2.0,0.0,16958.0,7612.0,2.0,48.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,271.8,271.8,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
3.0,1.0,VAV-W1-H4-2,,,,H4,52531a0b-b0ea-4797-b943-4ab0fa37a1cc,ROOM,0.0,10008.0,3.0,0.0,550.0,500.0,2.0,8.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,800.0,800.0,0.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV PID-250,VAV-84,5P,0,VAV-84,5b8f6516-e8dd-4223-ada0-7a17ddd547b6,ROOM,0.0,84.0,83.0,0.0,9677.0,4612.0,3.0,84.0,1.0,1.0,229.3664574,1.0,1000.0,1500.0,1.0,1529.109716,1529.109716,1682.020688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,25.0,2203,1A-20F-12-2,1A-20F-103,C12_CAV-5000-12,A,be98d66e-0fd6-4e78-b9e7-e07f90808760,ROOM,0.0,2120103.0,0.0,0.0,16441.0,7377.0,2.0,103.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,38.0,RSV-TU-1-I-09-28,VAV-3.28,VAV-3.28,VAV-3.28,3,09cf9564-9fb3-4fb0-9d7f-13f1411b3e42,ROOM,0.0,30028.0,0.0,0.0,15783.0,7149.0,2.0,28.0,1.0,2.0,209.1,0.0,1000.0,1500.0,1.0,1802.0,1802.0,2261.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,212.0,120.0
4.0,2.0,1A_10F_V8H_16,1A_10F_V8H_16,1A_10F_16,V8H_VAV_50E1_08,C,298c215b-b5ff-4bc0-add9-7e1bab48b5ab,ROOM,0.0,2110016.0,2.0,0.0,16700.0,7524.0,2.0,16.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,5.0,1A_13F_V8H_10,1A_13F_V8H_10,1A_13F_10,V8H_VAV_50E1_08,B,412bbb8b-b0ec-44f5-b82e-621e30897926,ROOM,0.0,2113010.0,1.0,0.0,16714.0,7530.0,2.0,10.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,21.0,R112-6(TB-14),1,1,1,1,ae9b39fe-b15e-4555-a1c3-89a2e6be6550,ROOM,0.0,1022.0,0.0,0.0,9856.0,4693.0,0.0,22.0,1.0,1.0,2380.0,1.0,1000.0,1500.0,1.0,4590.0,4590.0,6533.0,0.0,,,3.0,0.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,CR3228,ZoneEase VAV,CR3228,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CR3228,a365bfc0-3670-44d2-969c-9ee7a569e64d,ROOM,0.0,50.0,26.0,0.0,7971.0,3908.0,1.0,29.0,1.0,1.0,390.0,1.0,1000.0,1500.0,1.0,390.0,780.0,810.0,1.0,4.0,4.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,29.0,06-22-134-DVS-150-13861,VAV-30,N.A,DVS-150,N.A,ca598e4b-d504-4ca2-95f4-751c78faee80,ROOM,0.0,3030.0,0.0,0.0,11005.0,5171.0,2.0,30.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,120.0
4.0,5.0,2B-7F-V8H-06,2B-7F-V8H-06,2B-7F-06,V8H_VAV-50E1-08,A,caa5605f-b9c9-47d1-8bff-e0dfe99eb053,ROOM,0.0,2407006.0,0.0,0.0,25824.0,8125.0,2.0,6.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-175,VAV-71,VAV-71,0,VAV-194,9e9cf374-53a3-4303-8577-f61583b58b3e,ROOM,0.0,194.0,70.0,0.0,7162.0,3685.0,3.0,71.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,1019.406477,1019.406477,1121.347125,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,1.0,10F-VAV-28,10F-VAV-28,AHU 02,LHS,AHU 02,5d38d8dc-e782-495b-9e7d-f3013d014840,ROOM,0.0,10028.0,1.0,0.0,27289.0,10643.0,2.0,32.0,1.0,1.0,68.0,0.0,1000.0,1500.0,1.0,340.0,340.0,670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,233.0,100.0
9.0,20.0,90,320*120,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,320*120,168a8078-165f-4834-b40b-0931444973d4,ROOM,0.0,90.0,2.0,0.0,10961.0,5146.0,2.0,90.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1659.0,1659.0,1659.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,180.0,120.0
9.0,3.0,"20cm/62.8cm, <1451CMH",ACH,Location,ACH,Round (Diameter/Circum.),7a56de25-8ad3-4be9-b0e9-ac78f7cbed70,ROOM,0.0,26.0,0.0,0.0,7822.0,3934.0,2.0,5.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,1451.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,1.0,06-22-107-DVS-150-14024,8F-A3-VAV-13,N.A,DVS-150,AHU-3,fb759121-2d4b-4739-8cd4-0fb7d734f17b,ROOM,0.0,862.0,2.0,0.0,11053.0,5189.0,2.0,62.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,83.0,120.0
2.0,2.0,VAV_1_5_3,VAV-1-5/3,ห้องควบคุม ร.ป.ภ.,ZoneEase VAV ,ZONE C,33919b0d-1398-4263-954e-2fef1ee395e0,ROOM,0.0,10403.0,2.0,0.0,14412.0,6599.0,2.0,4.0,1.0,2.0,509.7032387,1.0,1000.0,1500.0,1.0,509.7032387,1699.010796,2293.664574,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,184.7860956,120.0
2.0,35.0,TC-36,370340,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,144df675-6614-4d2b-9f9b-80589c909586,ROOM,0.0,370340.0,0.0,0.0,9227.0,3834.0,2.0,40.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
8.0,0.0,3,VAV3,6F,SIXTH_FLOOR,ZONE-2,87052c7d-a024-4631-841d-15cc2362fc8c,ROOM,0.0,603603.0,0.0,0.0,10738.0,5063.0,2.0,3.0,1.0,2.0,55.04794977,1.0,1000.0,1500.0,1.0,550.4794977,550.4794977,1005.814391,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,191.6068,120.0
2.0,0.0,VAV PID-125,VAV -3,3,0,3,147c26d2-2c22-4f55-83a0-4267c872fd87,ROOM,0.0,3.0,2.0,0.0,2310.0,1486.0,3.0,3.0,1.0,2.0,34.0,1.0,1000.0,1500.0,1.0,340.0,340.0,1000.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,2.0,4THNCVAV-18,ZoneEase VAV,NC,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,NC,c759da2b-363b-4371-8fb9-d09c96c325a6,ROOM,0.0,49.0,1.0,0.0,4973.0,2528.0,2.0,111.0,1.0,2.0,127.4246071,1.0,1000.0,1500.0,1.0,562.367266,562.367266,846.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,214.0,120.0
2.0,0.0,VAV-01,VAV-01,AHU ADR-08-GF01,VAV-01,AHU ADR-08-GF01 ,4f730b4e-332c-4a54-91f5-6b743558f19b,ROOM,0.0,1.0,0.0,0.0,1257.0,1015.0,2.0,1.0,1.0,2.0,127.0,1.0,1000.0,1500.0,1.0,433.5,433.5,930.0,0.0,5.0,5.0,2.0,0.0,30.0,18.0,400.0,2000.0,1.0,1.0,250.0,120.0
3.0,0.0,79,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,内区VAVBOX(2-A),0fd5d28e-ff8f-44b5-9dd8-603b81a2b9e4,ROOM,0.0,272079.0,16.0,0.0,8714.0,4259.0,2.0,79.0,1.0,2.0,250.0,1.0,1000.0,1500.0,1.0,835.0,835.0,835.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,98.0,120.0
2.0,12.0, EVAV-08,AHU02-EVAV-08,AHU02-EVAV-08,AHU02-EVAV-08,AHU-02,be62a2e0-8472-46a7-89a9-7092e336cf17,ROOM,0.0,116.0,0.0,0.0,27751.0,11918.0,2.0,16.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,679.6,679.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,42.0,14F_VAV_43,14F_VAV_43,14F_VAV_43,14F_VAV_43,ROOM,d5051c5b-f981-4e1c-ad88-9c872354da14,ROOM,0.0,14043.0,0.0,0.0,19979.0,8676.0,1.0,43.0,1.0,1.0,74.8,1.0,1000.0,1500.0,1.0,747.7,747.7,765.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
3.0,0.0,RSV-TU-14,ZoneEase VAV,10011,RSV-TU-14,1,bdc9bdeb-6ad2-1c80-cc72-4b083bbb85e8,ROOM,0.0,10011.0,0.0,0.0,13071.0,5975.0,2.0,11.0,1.0,2.0,800.0,1.0,1000.0,1500.0,1.0,5440.0,5440.0,5610.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,227.0,120.0
2.0,0.0,VAV-PID-O-200,86,86,0,VAV-86,d8b09346-59e2-42c3-8e7f-57c876965572,ROOM,0.0,306.0,85.0,0.0,4099.0,2192.0,3.0,86.0,1.0,2.0,93.5,1.0,1000.0,1500.0,1.0,935.0,935.0,1028.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,4.0, EVAV-16,AHU06-EVAV-16,AHU06-EVAV-16,AHU06-EVAV-16,AHU-06,3d410e17-2f5c-4627-bb85-47b2e8cd9cc1,ROOM,0.0,731.0,1.0,0.0,26140.0,11280.0,2.0,31.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1824.7,1824.7,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
8.0,26.0,1A_10F_12_4,1A_10F_12_4,1A_10F_105,C12_CAV_5000_12,B,47cde334-a5e3-4c4f-b134-fb0168f9bafa,ROOM,0.0,2110105.0,1.0,0.0,16570.0,7477.0,2.0,105.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,3.0,6F VAV 04,6F VAV 04,TAURUS,LHS,TAURUS,bf4a67bf-5932-41cd-8f70-b74b3cd83c7f,ROOM,0.0,6004.0,0.0,0.0,27050.0,11639.0,2.0,5.0,1.0,1.0,544.0,0.0,1000.0,1500.0,1.0,2720.0,2720.0,3825.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,0.0,CAV-PID-F-100,RCAV-09,LEFT WING BOTTOM,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-328,c09f1e63-f20f-4547-8009-1815fcd4ad7b,ROOM,0.0,328.0,6.0,0.0,16290.0,7356.0,3.0,8.0,1.0,1.0,38.2,1.0,1000.0,1500.0,1.0,254.9,254.9,280.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,9.0,02-24-682--200-12992,VAV-17,n.a,DVS-200,n.a,002fca4b-f29f-4c4d-acd1-8af5a11c9e26,ROOM,0.0,317.0,0.0,0.0,20114.0,8743.0,2.0,17.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,0.0,VAV06,vav06,1,1,1,7e76fbf4-8e72-42a8-adf6-f383a2a8a3a4,ROOM,1.0,106.0,0.0,0.0,24880.0,10729.0,1.0,1.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,1019.4,1019.4,1020.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,18.0,1A_19F_V6_34,1A_19F_V6_34,1A_19F_93,V6_VAV_5000_06,D,6f693636-6468-4fae-a2ed-24d14ebf0c3f,ROOM,0.0,2119093.0,3.0,0.0,25821.0,8128.0,2.0,93.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,SY-RVAV-BL-S6,11F-RVAV-66,11F-RVAV-66,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,11F-RVAV-66,0b86f99f-1b03-466d-9a35-304cf712fb0e,ROOM,0.0,1169.0,0.0,0.0,15032.0,6838.0,2.0,69.0,1.0,2.0,44.2,1.0,1000.0,1500.0,1.0,442.0,442.0,935.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,0.0,CAV-PID-O-150,VAV-87,LEFT WING TOP AHU,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-609,6df29638-1330-4d86-bcd6-c91bca5279c9,ROOM,0.0,609.0,36.0,0.0,16728.0,7536.0,3.0,87.0,1.0,1.0,628.6,1.0,1000.0,1500.0,1.0,645.6,645.6,710.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,4.0, EVAV-46,AHU04-L3-EVAV-46,AHU04-L3-EVAV-46,AHU04-L3-EVAV-46,AHU04-L3,d654b6b3-a6cd-4b00-8ad9-f5f274acafbf,ROOM,0.0,348.0,3.0,0.0,25814.0,11138.0,2.0,48.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1724.0,1724.0,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,9.0,1A_12F_V8_06,1A_12F_V8_06,1A_12F_35,V8_VAV_5000_08,A,98b6a912-752c-42c5-83e3-29c88fd2260a,ROOM,0.0,2112035.0,0.0,0.0,16606.0,7416.0,2.0,35.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,6.0,1A_21F_V8H_20,1A_21F_V8H_20,1A_21F_20,V8H_VAV_50E1_08,C,26619e9c-06ae-4753-8c8a-52a8749701e8,ROOM,0.0,2121020.0,2.0,0.0,16699.0,7524.0,2.0,20.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,44.0,45,,,,1,dce36248-1481-47be-ab01-ff487baf5bf5,ROOM,0.0,10045.0,0.0,0.0,561.0,507.0,2.0,45.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,28.0,02-25-493--350-16594,VAV-29,n.a,DVD350,n.a,3d30d870-166c-4f98-81fd-f5f5478d0f15,ROOM,0.0,2029.0,0.0,0.0,28023.0,12001.0,2.0,29.0,1.0,1.0,1088.0,1.0,1000.0,1500.0,1.0,5440.0,5440.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,249.0,120.0
2.0,0.0,OVAL-VAV PID-250,85,116,0,116,66d4bc8d-7367-4511-84f6-723ff68cdfc3,ROOM,0.0,116.0,115.0,0.0,2529.0,1569.0,3.0,116.0,1.0,2.0,238.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,2400.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV06,vav06,1,1,1,a82336ff-d13f-46a6-b08a-dca303739553,ROOM,1.0,406.0,0.0,0.0,25416.0,10962.0,1.0,1.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,5097.0,5097.0,7885.1,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
2.0,21.0,2B-8F-V6-10,2B-8F-V6-10,2B-8F-73,V6_VAV-5000-06,B,6087fbd9-b7ae-4acd-ae67-0040257eabb1,ROOM,0.0,2408073.0,1.0,0.0,25824.0,8125.0,2.0,73.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,8.0,01-22-263-DVS-150-6474,2F-A1-VAV-17,N.A,DVS 150,N.A,a46a442a-2e87-47e8-b72c-92d59c0eea0f,ROOM,0.0,2117.0,0.0,0.0,9544.0,4576.0,2.0,38.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,7.0,VAV 09,VAV 09,6P Meeting Rml,VAV 09,ROOM,2ab24862-b3fa-4fc2-a7fd-73bffbed1b5b,ROOM,0.0,1009.0,0.0,0.0,18569.0,8180.0,1.0,9.0,1.0,1.0,203.9,1.0,1000.0,1500.0,1.0,1019.5,1019.5,1699.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,26.0,10F-RVAV -28,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Syncro,2c6800c7-5634-4436-b8ae-bcbe06f26946,ROOM,0.0,1030.0,0.0,0.0,16787.0,7456.0,2.0,30.0,1.0,1.0,28.0,1.0,1000.0,1500.0,1.0,280.3,280.3,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,9.0, EVAV-24,AHU02-L3-EVAV-24,AHU02-L3-EVAV-24,AHU02-L3-EVAV-24,AHU02-L3,c81e5732-52d6-4242-9878-dbc0a6e812bc,ROOM,0.0,326.0,1.0,0.0,25814.0,11138.0,2.0,26.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1199.3,1199.3,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,VAV PID-350,VAV-98,AHU-5 VAV-04,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-98,ad3d1fd5-1312-4213-b636-4be5e58055a4,ROOM,0.0,1214.0,97.0,0.0,16419.0,7412.0,3.0,98.0,1.0,1.0,499.0,1.0,1000.0,1500.0,1.0,3326.4,3326.4,3659.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
