ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,9.0,1B-18F-V6-16,1B-18F-V6-16,1B-18F-72,V6_VAV-5000-06,C,729edc7d-8d63-43f2-9791-32d888dbee48,ROOM,0.0,2318072.0,2.0,0.0,16432.0,7417.0,2.0,72.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,GB/EQ/008 MATERIAL TRANSFER ROOM,GB/EQ/008 MATERIAL TRANSFER ROOM,GB067,VAV,Room,868640d5-ab89-4506-ac6f-a22491c48a2e,ROOM,0.0,18.0,0.0,0.0,1135.0,605.0,2.0,44.0,1.0,2.0,1983.0,1.0,1000.0,1500.0,1.0,1983.0,1983.0,0.0,0.0,8.0,8.0,2.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-350,VAV12,WORKSTATION CGM/GM-07,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-12,ad156c42-a00b-4a5e-86ea-b23caccb4b3e,ROOM,0.0,457.0,11.0,0.0,18178.0,8022.0,3.0,12.0,1.0,1.0,637.1,1.0,1000.0,1500.0,1.0,4247.5,4247.5,4672.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
15.0,0.0,T40,T40,SP082,T40,SP082,8f906ab5-85dc-43cc-9739-53a8e6fbafea,ROOM,0.0,271.0,70.0,0.0,5465.0,2105.0,3.0,71.0,1.0,2.0,306.0,1.0,1000.0,1500.0,1.0,306.0,612.0,0.0,,0.0,0.0,2.0,0.0,24.0,20.0,0.0,0.0,1.0,0.0,0.0,120.0
10.0,0.0,Box M43-1.01 Sitzungszimmer (M43-OG1-Süden),Box M43-1.01 Sitzungszimmer (M,,,1,3#0#0,ROOM,0.0,5189.0,0.0,0.0,308.0,308.0,2.0,63.0,1.0,2.0,1900.0,1.0,1000.0,1500.0,1.0,68110.0,68110.0,69110.0,0.0,5.0,5.0,2.0,1.0,22.0,15.0,1900.0,68110.0,1.0,1.0,48.0,120.0
2.0,0.0,DVS-200,4F VAV-35,4F VAV-35,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F VAV-35,769c6876-c21a-4e8f-a0d1-336d05313859,ROOM,0.0,435.0,34.0,0.0,9781.0,4661.0,2.0,35.0,1.0,2.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,507.0,VAV-508,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,3e47fbf2-b5ea-483c-b2c2-646368cd6d41,ROOM,0.0,1508.0,0.0,0.0,3955.0,2134.0,2.0,127.0,1.0,2.0,342.0,1.0,1000.0,1500.0,1.0,1702.8,1702.8,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,0.0,VAV-E2-H1-1,,,,H1,12cb779d-17ae-4ec3-ab54-cd8707df7d84,ROOM,0.0,10601.0,0.0,0.0,550.0,500.0,2.0,1.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,800.0,800.0,0.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,19.0,1A_21F_V6_24,1A_21F_V6_24,1A_21F_83,V6_VAV_5000_06,C,055d2cc9-b9ff-4860-92a1-adc7c5d1fb0f,ROOM,0.0,2121083.0,2.0,0.0,16698.0,7525.0,2.0,83.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,6.0,01-25-765--200-15061,VAV-7,n.a,DVS-200,n.a,4dcd4d4b-5065-4769-acdc-fa30066f0ea0,ROOM,0.0,1007.0,0.0,0.0,27332.0,11754.0,2.0,7.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,257.0,120.0
2.0,0.0,CDB-8,4F-BB-VAV-19,4F-BB-VAV-19,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4F-BB-VAV-19,c6a4cf7e-a6f9-4197-9184-852054ea0e74,ROOM,0.0,419.0,18.0,0.0,11416.0,5337.0,2.0,19.0,1.0,2.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,18.0, VAV-19,AHU-01&02-VAV-19,AHU-01&02-VAV-19,AHU-01&02-VAV-19,AHU-01&02 ,e4a7794f-0bd0-4683-be2a-54a2865c04ec,ROOM,0.0,822.0,0.0,0.0,27044.0,11636.0,2.0,22.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,2378.6,2378.6,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
3.0,103.0,104,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fbfe2236-c61b-45b4-a9e5-c2f9844594b9,ROOM,0.0,240104.0,0.0,0.0,16941.0,7626.0,2.0,104.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,0.0,34-CCS-1-4th F-AHU-04-VAV-35,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MINISTER'S MODULE - PPS,ba4875da-f566-474e-983b-56299ff2ebe0,ROOM,0.0,50.0,16.0,0.0,23236.0,9998.0,2.0,50.0,1.0,2.0,153.0,1.0,1000.0,1500.0,,850.0,850.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
13.0,9.0,23,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,FPB-1(右),44b56268-efd2-4028-a6d6-c3c98f6e5f15,ROOM,0.0,270823.0,1.0,0.0,13132.0,6000.0,2.0,23.0,1.0,2.0,414.0,1.0,1000.0,1500.0,1.0,2300.0,2300.0,2300.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,178.0,120.0
1.0,790.0,Box 791,1,1,1,Room 1,0#0#0,ROOM,0.0,791.0,0.0,0.0,332.0,332.0,2.0,113.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,6.0,45VRV-24,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,45A-03,c843e4da-2c7b-421c-b4eb-601326cf50cd,ROOM,1.0,45224.0,2.0,0.0,15257.0,6933.0,0.0,5.0,1.0,2.0,540.0,1.0,1000.0,1500.0,1.0,1980.0,1980.0,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,4.0,12-24-683--300-12828,AHU-2 VAV-23,n.a,DVS 300,AHU-2,78398047-fa5c-4457-9d8a-b411e7ed0108,ROOM,0.0,1223.0,1.0,0.0,26772.0,11524.0,2.0,23.0,1.0,1.0,510.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,280.0,120.0
2.0,0.0,VAV 15,VAV 10 INCH,15,VAV 15,15,a342ef47-b061-4e84-9d52-f93efd6ad22a,ROOM,0.0,39.0,14.0,0.0,9713.0,4626.0,2.0,15.0,1.0,2.0,270.0,1.0,1000.0,1500.0,1.0,270.0,2210.0,2210.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV-PID-175,VAV-62,AHU/SF/02,0,VAV-62,3f2457b2-7587-4723-941c-a4f040c20db2,ROOM,0.0,193.0,61.0,0.0,8504.0,4175.0,3.0,62.0,1.0,1.0,152.9109716,1.0,1000.0,1500.0,1.0,1019.406477,1019.406477,1121.347125,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,27.0,VAV28,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Syncro,84d581ea-3e56-42a3-bda2-8967892bcfe9,ROOM,0.0,131.0,0.0,0.0,15235.0,6923.0,2.0,31.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
5.0,2.0,8F-V8H-015,8F-V8H-015,VAV-8F-015,VAV-50E1-08-2000W,Office 4,9a0e3881-cef6-49aa-b8c2-7306930a6959,ROOM,0.0,50053.0,3.0,0.0,28174.0,7654.0,2.0,53.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1080.0,1080.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,105.0,Box 106,1,1,1,Room 1,0#0#0,ROOM,0.0,106.0,0.0,0.0,333.0,333.0,2.0,106.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-125,VAV5,VAV-5,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-5,ea86a3d8-4036-47dd-b5a4-b8b3b7604e30,ROOM,0.0,1005.0,3.0,0.0,20218.0,8790.0,3.0,5.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
4.0,4.0,1A_13F_V8H_18,1A_13F_V8H_18,1A_13F_18,V8H_VAV_50E1_08,C,0905daa3-7970-41e9-8d9d-d0e8313c4930,ROOM,0.0,2113018.0,2.0,0.0,16500.0,7449.0,2.0,18.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,9.0,04-24-48--150-1267,AHU-3&4/Cabin 02/vav-29,Cabin 02,DVS150,AHU-3&4,a076321b-f175-4a11-a629-2318118fc1d9,ROOM,0.0,1029.0,1.0,0.0,21959.0,9471.0,2.0,29.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,120.0
2.0,35.0,7-19-139-DVS-400/68,13FLR/AHU2/VAV29A,AHU-2,DVS-400,,5285a4ee-dea2-4293-b410-50ae0cd7dc26,ROOM,0.0,84.0,0.0,0.0,2860.0,1708.0,2.0,28.0,1.0,2.0,1360.0,1.0,1000.0,1500.0,1.0,6800.0,6800.0,6900.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,142.0,120.0
2.0,0.0,KYODO-15_11,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,V9,8bf15dc8-4fef-6180-a28d-d2a6f6fa1d0b,ROOM,0.0,11.0,3.0,0.0,7809.0,3735.0,2.0,11.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,600.0,600.0,800.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,191.0,120.0
2.0,0.0,CDB-05,VAV-5-1F-01,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-5-1F-01,eed014c5-f9ee-491b-914b-71025ff999fe,ROOM,0.0,1001.0,0.0,0.0,26756.0,11519.0,2.0,1.0,1.0,2.0,102.0,1.0,800.0,1250.0,1.0,510.0,510.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,64.0,RVAV - 65,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,28797d80-c1e7-4ad6-8c70-e228222b46d5,ROOM,0.0,4068.0,0.0,0.0,17964.0,7933.0,2.0,68.0,1.0,1.0,44.2,1.0,1000.0,1500.0,1.0,441.7,441.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,1063,TYPE D VAV-AHU/2-29,Zone 2/2,Level 10,TYPE D VAV-AHU/2-29,011e9f8b-7c51-4b36-bfd1-9f95e4a8a6cd,ROOM,0.0,1063.0,0.0,0.0,27628.0,11228.0,2.0,63.0,1.0,2.0,1274.3,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,4.0,1B-18F-V8-17,1B-18F-V8-17,1B-18F-17,V8_VAV-5000-08,C,729edc7d-8d63-43f2-9791-32d888dbee48,ROOM,0.0,2318017.0,2.0,0.0,28176.0,7417.0,2.0,17.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
3.0,0.0,VAV02,vav02,1,1,1,8a99c04c-5a3a-466d-a8a2-e59c7d4c7780,ROOM,1.0,102.0,0.0,0.0,27338.0,11758.0,1.0,2.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,26.0, EVAV-27,AHU02-EVAV-27,AHU02-EVAV-27,AHU02-EVAV-27,AHU-02,389da5b8-da4a-4aa4-bdfc-ce6721c003c8,ROOM,0.0,530.0,0.0,0.0,27751.0,11918.0,2.0,30.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,2718.4,2718.4,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
8.0,22.0,2B-15F-12-08,2B-15F-12-08,2B-15F-99,C12_CAV-5000-12,A,3c87f0a6-3c0d-4897-af01-bf7d5fa0d1ca,ROOM,0.0,2415099.0,0.0,0.0,16437.0,7419.0,2.0,99.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,0.0,DVS200,A2 VAV 39,A2 VAV 39,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A2 VAV 39,1e066a19-a9be-41f3-9071-401b0d44aff2,ROOM,0.0,239.0,38.0,0.0,9292.0,4475.0,2.0,39.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,5.0,VAV_GF_01_07,VAV_GF_01_07,ZONE 4,GF,ZONE 4,d787ca46-dd2f-422e-97c1-72bf54c1dc42,ROOM,0.0,1022.0,1.0,0.0,21469.0,9256.0,1.0,22.0,1.0,1.0,878.4,0.0,1000.0,1500.0,1.0,1440.0,1440.0,1692.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
6.0,47.0,TC-48,120352,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,8d18ad54-82e6-4b79-bc07-caa899569e65,ROOM,0.0,120352.0,0.0,0.0,9228.0,3833.0,2.0,52.0,1.0,2.0,500.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,15.0,03-23-683--625X300-27144,EVAV-16,,DVFO-CCB-625X300,,30a5f1da-6be0-4d68-9b5d-c842beb76a7b,ROOM,0.0,4016.0,0.0,0.0,14767.0,6727.0,2.0,16.0,1.0,1.0,408.0,1.0,1000.0,1500.0,1.0,2890.0,2890.0,3179.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
4.0,0.0,Box M43-3.53 Korridor,Box M43-3.53 Korridor,,,53,3#2#20,ROOM,0.0,5243.0,20.0,0.0,307.0,307.0,0.0,117.0,1.0,2.0,2440.0,1.0,1000.0,1500.0,1.0,67570.0,67570.0,68570.0,0.0,8.0,5.0,2.0,1.0,21.0,20.0,2440.0,67570.0,1.0,1.0,156.0,120.0
3.0,72.0,73,,,,14,769e3faf-456d-45a7-837f-2d193b2309db,ROOM,0.0,11373.0,0.0,0.0,633.0,558.0,2.0,73.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,0.0,TC-02,VENTROX VAV,TC-02,TELAVIV,TELAVIV,8267b751-de67-4ca6-b260-a1765a8fe392,ROOM,0.0,2110065.0,4.0,0.0,8863.0,4313.0,2.0,5.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,1359.208636,934.4559375,1359.208636,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,233.9096,120.0
2.0,12.0,1A_8F_V6_17,1A_8F_V6_17,1A_8F_76,V6_VAV_5000_06,B,c43647ed-cc7a-4278-bf34-5bd632929267,ROOM,0.0,2108076.0,3.0,0.0,16698.0,7525.0,2.0,76.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-DS-175,VAV-129,Level 5- tower 1,0,VAV-129,96e52aa1-a68e-4c3e-ad96-665b91e5c6ae,ROOM,0.0,347.0,21.0,0.0,10075.0,4776.0,3.0,22.0,1.0,1.0,152.1464167,1.0,1000.0,1500.0,1.0,1014.309445,1014.309445,1115.740389,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,6.0,VAV 7,VAV 7,CABIN,VAV 7,FLOOR,3e8bb46d-53a4-4a84-8b16-711e2ae46af1,ROOM,0.0,1007.0,0.0,0.0,12228.0,5670.0,1.0,10.0,1.0,1.0,130.0,1.0,1000.0,1500.0,1.0,1359.0,1359.0,1359.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,17.0,VAV18,LEFTWING,SOUTH SIDE,LEFTWING,LEFTWING SOUTH SIDE,c12a5114-d401-41b8-a3b7-f6db471eb75b,ROOM,0.0,19.0,0.0,0.0,20135.0,8751.0,2.0,19.0,1.0,1.0,96.0,0.0,1000.0,1500.0,1.0,320.0,320.0,640.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,VAV PI-400,VAV-24,2,0,VAV-24,bbcf6b00-e4df-4ff3-8bf2-a2ef4051b20b,ROOM,0.0,24.0,23.0,0.0,9137.0,4419.0,3.0,24.0,1.0,1.0,832.6002403,1.0,1000.0,1500.0,1.0,5550.668269,5550.668269,6105.735096,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,17.0,TB-2A-3,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,ae1de56a-8acf-4eff-bfeb-65bfc405ee0a,ROOM,0.0,8003.0,0.0,0.0,7091.0,3656.0,2.0,18.0,1.0,2.0,777.6,1.0,1000.0,1500.0,1.0,1368.0,1368.0,1368.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,23.0,VAV-26,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-01,2ce7a1b4-65dc-44aa-8359-aa135a2678ed,ROOM,0.0,1027.0,0.0,0.0,17910.0,7910.0,2.0,27.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,849.5,849.5,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
4.0,0.0,1A_15F_V8H_05,1A_15F_V8H_05,1A_15_05,V8H_VAV_50E1_08,B,8f236123-98b6-415b-9bc0-1f5dab7c820f,ROOM,0.0,2115005.0,1.0,0.0,16588.0,7477.0,2.0,5.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,32.0,VAV 33,VAV 33,LHS,LHS,AHU 01,cd445d64-c513-48a9-aef3-c9806214c0cf,ROOM,0.0,2033.0,0.0,0.0,24190.0,10420.0,2.0,34.0,1.0,1.0,340.0,0.0,1000.0,1500.0,1.0,1700.0,1700.0,2482.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,236.0,100.0
2.0,0.0,VAV_12,VAV_12,WS,VAV_12,VAV_12,80dd70c6-4b10-427f-a768-14a13b698c56,ROOM,0.0,1012.0,11.0,0.0,10558.0,4979.0,1.0,15.0,1.0,1.0,67.96941376,1.0,1000.0,1500.0,1.0,765.0,765.0,765.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,147.0,120.0
6.0,90.0,RSV-TU-1-I-07-W-91,,,,3,487f6410-8733-44a5-83ae-d3d2379f5a53,ROOM,0.0,1263.0,1.0,0.0,3652.0,2008.0,2.0,66.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,13.0,VAV-14,AHU01-VAV-14,AHU01-VAV-14,AHU01-VAV-14,AHU-01,cdc7e537-4799-41ef-bfa6-fbae3684b828,ROOM,0.0,917.0,0.0,0.0,24260.0,10451.0,2.0,17.0,1.0,1.0,178.4,1.0,1000.0,1500.0,1.0,1189.3,1189.3,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,0.0,VAV-PID-O-400,VAV1,RVAV-01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,44a2da80-31dc-4133-8f3d-f82357441116,ROOM,0.0,1124.0,0.0,0.0,23271.0,10015.0,3.0,1.0,1.0,1.0,828.3,1.0,1000.0,1500.0,1.0,5521.8,5521.8,6074.0,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,1.0,VAV02,vav01,1,1,1,5e6172ee-69ec-430f-ace3-45dedfe13f41,ROOM,1.0,502.0,0.0,0.0,19198.0,8418.0,1.0,2.0,1.0,2.0,0.0,,1000.0,1500.0,3.0,1019.0,1019.0,2000.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,5.0,200.0
2.0,7.0,5F_VAV-08,5F_VAV-08,5F_VAV-08,5F_VAV-08,TECHNIP,c278dbd7-ef9a-4fab-9664-0af4743e71f4,ROOM,0.0,50008.0,0.0,0.0,26585.0,11449.0,1.0,8.0,1.0,1.0,195.4,1.0,1000.0,1500.0,1.0,1954.0,1954.0,2293.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,79.0,120.0
2.0,0.0,SY-EVAV-BL-S10,5F-EVAV - 47,5F-EVAV - 47,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5F-EVAV - 47,625c6c33-e7a5-464d-80f8-5f4edb2720bf,ROOM,0.0,5050.0,46.0,0.0,13381.0,6104.0,2.0,50.0,1.0,2.0,224.4,1.0,1000.0,1500.0,1.0,2244.0,2244.0,2720.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,244.0,120.0
2.0,12.0,2B-15F-V8-05,2B-15F-V8-05,2B-15F-39,V8_VAV-5000-08,A,3c87f0a6-3c0d-4897-af01-bf7d5fa0d1ca,ROOM,0.0,2415039.0,0.0,0.0,16437.0,7419.0,2.0,39.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,DVS-150,AHU-704-VAV-72,AHU-704-VAV-72,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-704-VAV-72,9f6f454c-3bae-4265-ac6c-1ac24df3ffc7,ROOM,0.0,1772.0,71.0,0.0,7984.0,3992.0,2.0,72.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1101.6,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,26.0,1A_13F_V6_42,1A_13F_V6_42,1A_13F_101,V6_VAV_5000_06,D,fc335e9a-b834-4bae-913c-7c40e3c28f8e,ROOM,0.0,2113101.0,3.0,0.0,16435.0,7416.0,2.0,101.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,11-24-583--525x200-10454,16th flr/AHU-4/E-VAV-11,n.a,DVFO-CCB-525x200,AHU-4,f56c2b17-9e7f-4712-9c31-b19925882648,ROOM,0.0,16011.0,0.0,0.0,25989.0,11208.0,2.0,11.0,1.0,1.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,2500.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.0,120.0
2.0,0.0,VAV-PID-100,VAV311,VAV311,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-311,03745dc0-fdfe-44a1-a9dc-154bf53f718e,ROOM,0.0,1311.0,52.0,0.0,26889.0,11568.0,3.0,57.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,288.8,288.8,317.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,7.0,R-VAV-08,R-VAV-08,R-VAV-08,AHU-1,REC,0b3f2e3d-7d64-43ad-b29b-9e0236d4b5b4,ROOM,0.0,10008.0,0.0,0.0,18313.0,8074.0,1.0,8.0,1.0,1.0,122.3,1.0,1000.0,1500.0,1.0,611.7,611.7,816.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
13.0,17.0,FPB-L9-18,F3H-18,F9-18,FPB-L9-18_FDV-50W2-2010,1,b40eae1b-a96e-4a16-b8d2-dcf499ef2613,ROOM,0.0,1000918.0,0.0,0.0,10584.0,2039.0,2.0,18.0,1.0,2.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,600.0,2000.0,1.0,0.0,124.0,120.0
2.0,30.0,1B-28F-V6-15,1B-28F-V6-15,1B-28F-53,V6_VAV-5000-06,B,a8e7436d-80b7-4166-ba71-5534a3439a60,ROOM,0.0,2328053.0,1.0,0.0,25822.0,8129.0,2.0,53.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,11.0,1A_13F_V8_08,1A_13F_V8_08,1A_13F_37,V8_VAV_5000_08,A,086987a7-31d9-46b1-a6c6-7c1222a0a476,ROOM,0.0,2113037.0,0.0,0.0,16699.0,7524.0,2.0,37.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,3.0,VAV4-L6-2,VAV,L6,VAV4-L6-2,Tower,e4865423-853e-45a2-9b88-2e16c2fad594,ROOM,0.0,4.0,0.0,0.0,1419.0,1130.0,2.0,4.0,1.0,2.0,363.0,1.0,1000.0,1500.0,1.0,1210.0,1210.0,1651.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
4.0,3.0,1A_10F_V8H_17,1A_10F_V8H_17,1A_10F_17,V8H_VAV_50E1_08,C,641a27ad-1ced-4c3c-83e8-48a56dae5975,ROOM,0.0,2110017.0,2.0,0.0,16588.0,7477.0,2.0,17.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,VAV-6,VAV-6,Box 18,,1,52851892-6fc4-4dab-b1ff-ba4c1b859ffa,ROOM,0.0,1009.0,0.0,0.0,651.0,573.0,2.0,9.0,1.0,2.0,100.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1000.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,80.0,120.0
2.0,3.0,11-23-483--575X250-8843,3F/AHU-2/EVAV-22,n.a,DVFO-CCB-575X250,AHU-2,6110b399-213c-499a-ab86-428fef7a35df,ROOM,0.0,3028.0,2.0,0.0,18743.0,8240.0,2.0,28.0,1.0,1.0,408.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,3400.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,127.0,120.0
2.0,1.0,01-23-567--150-24453,B9-AHU-01-VAV-14B,N.A,DVS150,AHU-01,b81833b2-2350-4c2e-9d73-fe3f2c3b7113,ROOM,0.0,1655.0,0.0,0.0,15940.0,6141.0,2.0,55.0,1.0,1.0,115.6,1.0,1000.0,1500.0,1.0,340.0,340.0,1101.6,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,187.0,120.0
19.0,0.0,VAV-S13,VAV-S13,VAV-S13,VAV Control,S13,c20cbdad-1eb3-4401-b4ab-2489bbfdd072,ROOM,0.0,43.0,12.0,0.0,2588.0,1352.0,2.0,43.0,1.0,2.0,900.0,1.0,1000.0,1500.0,1.0,900.0,1800.0,1800.0,0.0,1.0,1.0,3.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,38.0,120.0
2.0,19.0,02-23-611-625X300-25699,9TH F/EVAV-35,N.A,DVFO-CCB-625x300,,1a19e459-9886-4133-822f-192fede49ea2,ROOM,0.0,11159.0,0.0,0.0,13849.0,6294.0,2.0,116.0,1.0,1.0,680.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,4080.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,88.0,120.0
2.0,25.0,1B-12F-V6-A03,1B-12F-V6-A03,1B-12F-109,V6_VAV-5000-06,A,79fbdb9e-42d4-4e5d-bf17-64cda37c2091,ROOM,0.0,2312109.0,0.0,0.0,25822.0,8129.0,2.0,109.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-150,VAV-3,VAV-3,0,VAV-3,017db8e5-f34d-47db-9ec5-c9de12fccd1e,ROOM,0.0,94.0,2.0,0.0,10575.0,4988.0,3.0,3.0,1.0,1.0,203.8812955,1.0,1000.0,1500.0,1.0,1359.208636,1359.208636,1495.1295,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,5.0,2F-AHU03-VAV-46,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU03,7c2c6c00-37fb-4517-b044-ecaf4f8d2f55,ROOM,1.0,249.0,2.0,0.0,15874.0,7098.0,2.0,49.0,1.0,1.0,50.0,1.0,1000.0,1500.0,1.0,500.0,500.0,1614.1,1.0,0.0,2.8,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,122.6,120.0
4.0,1.0,2A-9F-V8H-02,2A-9F-V8H-02,2A-9F-02,V8H_VAV-50E1-08,A,5b15dbba-c96c-4e44-99c5-69221567978a,ROOM,0.0,2209002.0,0.0,0.0,25823.0,8124.0,2.0,2.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-L19-10,VAV BOX,VAV-L19-10,"VAV BOX 5""",10,1b124f03-893f-4a24-b5ca-302241dc181c,ROOM,0.0,11910.0,9.0,0.0,20418.0,8174.0,1.0,10.0,1.0,2.0,111.0,1.0,1000.0,1500.0,1.0,425.0,425.0,600.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
2.0,12.0,13,VAV,1,VAV-13,1,838a4e59-e596-499d-8e5c-0c36b7206470,ROOM,0.0,13.0,0.0,0.0,3641.0,2007.0,2.0,13.0,1.0,2.0,1200.0,1.0,1000.0,1500.0,1.0,1200.0,4000.0,6638.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
1.0,609.0,Box 610,1,1,1,Room 1,0#0#0,ROOM,0.0,610.0,0.0,0.0,333.0,333.0,2.0,45.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,CCS03-GF-VAV-19 D 200,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MTS,818f37fe-99c5-42f1-8654-d41d5377c8bf,ROOM,0.0,35.0,8.0,0.0,18371.0,8100.0,2.0,35.0,1.0,2.0,204.0,1.0,1000.0,1500.0,,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,6.0,CCS-3-3rd F-AHU-08-VAV-65 B,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,WORKHALL,ffac67b8-e9c8-4408-abb4-570bf4458849,ROOM,0.0,240.0,8.0,0.0,19306.0,8456.0,2.0,113.0,1.0,2.0,680.0,1.0,1000.0,1500.0,1.0,4250.0,4250.0,4557.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,0.0,AP-PI-SC-100,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CFM - 150,ba27a67d-1d21-4cb1-847c-fc74e589b68e,ROOM,0.0,4.0,0.0,0.0,13323.0,6074.0,2.0,4.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,255.0,255.0,485.0,1.0,4.0,4.0,2.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,75.0,120.0
6.0,45.0,RSV-TU-1-I-06-L-W1-46,TU-05,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,57a1ebf5-1e4a-def3-19a4-59b8581d06e0,ROOM,0.0,10046.0,0.0,0.0,19430.0,8508.0,2.0,46.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,400.0,660.0,1140.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,500.0,120.0
2.0,0.0,CDB-05,3F-A1-RVAV-15,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-A1-RVAV-15,fce5a28e-272f-40b3-ad4e-bdb76b34f24a,ROOM,0.0,3015.0,14.0,0.0,26593.0,11453.0,2.0,15.0,1.0,2.0,102.0,1.0,800.0,1250.0,1.0,510.0,510.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
2.0,90.0,EVAV - 91,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,28797d80-c1e7-4ad6-8c70-e228222b46d5,ROOM,0.0,4094.0,0.0,0.0,17964.0,7933.0,2.0,94.0,1.0,1.0,394.2,1.0,1000.0,1500.0,1.0,3941.7,3941.7,5266.9,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.5,120.0
2.0,0.0,SVT-514-M-TC-T-TB-CB,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TR1-122021A-VAV-1-005-47,93e3097c-9eff-4fcc-9809-e3e015e7edec,ROOM,0.0,156.0,6.0,0.0,20833.0,8953.0,2.0,56.0,1.0,1.0,605.9,1.0,1000.0,1500.0,1.0,2181.2,2181.2,5450.4,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
4.0,15.0,1B-15F-V8H-19,1B-15F-V8H-19,1B-15F-41,V8H_VAV-50E1-08,B,2e31b51f-183d-48b8-be3f-60949e1c5b31,ROOM,0.0,2315041.0,1.0,0.0,16432.0,7417.0,2.0,41.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,CDB-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A3-VAV-48,df36e9ed-554e-4487-a560-a0cc1ac4a088,ROOM,0.0,7048.0,48.0,0.0,19996.0,7887.0,2.0,48.0,1.0,2.0,340.0,1.0,800.0,1250.0,1.0,680.0,680.0,901.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,101.0,120.0
1.0,1624.0,Box 1625,1,1,1,Room 1,0#0#0,ROOM,0.0,1625.0,0.0,0.0,332.0,332.0,2.0,43.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,7.0,VAV-L1-W-8,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,W,9f72c766-1c99-488c-87c1-4f505f9bc2e2,ROOM,0.0,10008.0,0.0,0.0,26371.0,8699.0,1.0,8.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,1359.2,1359.2,2293.7,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,90.0,120.0
4.0,6.0,2A-18F-V8H-25,2A-18F-V8H-25,2A-18F-25,V8H_VAV-50E1-08,C,367d0d46-0bec-4cd4-93c3-50399c711488,ROOM,0.0,2218025.0,2.0,0.0,18476.0,8124.0,2.0,25.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
8.0,0.0,ADR-18X10,3F-AHU-4FAVAV-19,3F-AHU-4FAVAV-19,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-AHU-4FAVAV-19,20ee23ad-734f-4751-9ed6-6ca5bce24e93,ROOM,0.0,3085.0,84.0,0.0,18825.0,7013.0,2.0,85.0,1.0,2.0,382.5,1.0,1000.0,1500.0,1.0,3825.0,3825.0,6137.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,143.0,120.0
8.0,21.0,1B-12F-C12-1,1B-12F-C12-1,1B-12F-99,C12_CAV-5000-12,A,79fbdb9e-42d4-4e5d-bf17-64cda37c2091,ROOM,0.0,2312099.0,0.0,0.0,25822.0,8129.0,2.0,99.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,2.0,VAV-03,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU01,bcea618e-27a2-488c-ac5b-bc1623b7b171,ROOM,0.0,1006.0,0.0,0.0,17372.0,7732.0,2.0,6.0,1.0,1.0,42.5,1.0,1000.0,1500.0,1.0,424.8,424.8,424.8,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,24.0,1B-28F-V6-13,1B-28F-V6-13,1B-28F-48,V6_VAV-5000-06,B,6774fa5f-5742-4ac3-9dd5-2ad2df5d099f,ROOM,0.0,2328048.0,1.0,0.0,28176.0,7417.0,2.0,48.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,31.0,TC-32,80236,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,efa7af0d-58d3-476d-b574-0646c1c00a7c,ROOM,0.0,80236.0,0.0,0.0,9228.0,3833.0,2.0,36.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
4.0,9.0,2A-13F-V8H-18,2A-13F-V8H-18,2A-13F-18,V8H_VAV-50E1-08,B,749c46d3-b7fb-4a19-af37-41b487e215c6,ROOM,0.0,2213018.0,1.0,0.0,18476.0,8124.0,2.0,18.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,20.0,03-22-363-DVS-200-10245,VAV-21,N.A,DVS-200,,848fde95-37eb-4b0e-b2b3-1d0874d2b66e,ROOM,0.0,21.0,0.0,0.0,10194.0,4841.0,2.0,21.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1700.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,141.0,120.0
2.0,38.0,10-22-320-300-20616,vav-39,N.A,DVS-300,N.A,ee10d169-0441-4b6b-97ec-87d2d79508bd,ROOM,0.0,1039.0,0.0,0.0,12241.0,5676.0,2.0,39.0,1.0,1.0,714.0,1.0,1000.0,1500.0,1.0,3570.0,3570.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
2.0,0.0,VAV-6A-01,VAV-6A-01,QUALITY & ASSURANCE MANAGER'S OFFICE,VAV-6A-01,QUALITY & ASSURANCE MANAGER'S OFFICE,e8478a71-b5b5-429c-9258-f5448b84b90f,ROOM,0.0,2127.0,0.0,0.0,15984.0,5921.0,2.0,27.0,1.0,1.0,406.8,0.0,1000.0,1500.0,1.0,1973.0,1973.0,2038.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,21.0,22,ZoneEase VAV,Location,ANA-NVAV-BP-6-400CFM,-,53bb80ee-569b-44f9-ad4a-7edfe7da7086,ROOM,0.0,44.0,0.0,0.0,15870.0,5500.0,2.0,2.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,679.6,679.6,688.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,2.0,VAV-03,O,AHU-01,RHS,AHU-01,17e4f50a-8c18-45c3-85cc-975e98f02e55,ROOM,0.0,4.0,0.0,0.0,21637.0,9358.0,2.0,4.0,1.0,1.0,612.0,0.0,1000.0,1500.0,1.0,3060.0,3060.0,3366.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
9.0,65.0,500X320-47,500X320,500X320,VAV,1,85de770b-645a-4c2f-bada-c42eac7044ef,ROOM,0.0,80066.0,0.0,0.0,19297.0,6262.0,2.0,66.0,1.0,1.0,1152.0,0.0,1000.0,1500.0,1.0,5760.0,5760.0,6900.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,160.0,120.0
2.0,0.0,3F_VAV_17,3F_VAV_17,8 Pax Meeting Room,3F_VAV_17,3F_VAV_17,ae44d020-be1c-4d69-b7d8-e8ec22c5df29,ROOM,0.0,3017.0,16.0,0.0,11667.0,5438.0,1.0,29.0,1.0,1.0,101.9541206,1.0,1000.0,1500.0,1.0,1019.541206,1019.541206,1699.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,33.0,120.0
2.0,8.0,VAV_3_2_9,VAV-3-2/9,สำนักงานเปิดโล่ง (EXTERIOR ZONE),ZoneEase VAV ,ZONE B,97f8760f-3e87-4dc8-be7f-68f220458265,ROOM,0.0,11109.0,1.0,0.0,14407.0,6192.0,2.0,10.0,1.0,2.0,764.554858,1.0,1000.0,1500.0,1.0,764.554858,2548.516193,3567.922671,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,177.7941893,120.0
2.0,11.0,VAV-15F-06 (V3),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office Area,9469233c-6f10-4339-86b0-3c4bf995df7d,ROOM,0.0,415006.0,0.0,0.0,15260.0,6799.0,2.0,6.0,1.0,2.0,252.0,1.0,1000.0,1500.0,1.0,864.0,864.0,1116.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,251.4,120.0
2.0,2.0,03-24-831--150-17031,12FL/AHU03/VAV-25,WIDE PASSAGE,DVS-150,AHU03,406891d3-b60c-4f1a-b018-53c078f6c926,ROOM,0.0,12325.0,2.0,0.0,21216.0,9192.0,2.0,38.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,345.0,120.0
2.0,0.0,VAV PID -250,112,AHU-02,0,AHU-02 VAV-07-112,26c5004e-97ed-419e-b103-1becc73eb534,ROOM,0.0,112.0,24.0,0.0,2577.0,1588.0,3.0,112.0,1.0,2.0,159.12,1.0,1000.0,1500.0,1.0,1591.2,1591.2,1750.32,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
12.0,0.0,VAVH-04- L3-32,VAVH-04- L3-32,INFUSION BAY 10-88,VAVH-04- L3-32,INFUSION BAY 10-88,5f52d138-5755-45a5-9c70-aaba25e38ce6,ROOM,0.0,155.0,67.0,0.0,25239.0,6729.0,2.0,24.0,1.0,1.0,397.908334,1.0,1000.0,1500.0,1.0,450.0,450.0,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,5.0,10-23-451--250-6906,AHU-1/VAV-27,n.a,DVS-250,AHU-1,1c9ba067-ea54-4b68-930c-0423e826c103,ROOM,0.0,3027.0,0.0,0.0,18183.0,8024.0,2.0,6.0,1.0,1.0,272.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1632.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,0.0,I6231875,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CVAV-PID 08,a1fcb32b-2d2b-4f97-a79d-cd36476b0cfb,ROOM,0.0,1.0,0.0,0.0,24580.0,10598.0,2.0,1.0,0.0,1.0,325.0,0.0,1000.0,1500.0,1.0,1800.0,1800.0,1800.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,50.0,120.0
2.0,10.0,"8TH,9TH FLOOR, 135-1485 CFM, 10"" DIA 11",ZoneEase VAV,VAV-11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,9c933d86-b3c8-4e6d-9518-396c9abdc4b2,ROOM,0.0,57.0,0.0,0.0,15884.0,7193.0,2.0,57.0,1.0,2.0,229.4,1.0,1000.0,1500.0,1.0,2523.0,2523.0,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,ADR-05X05,3F-AHU-4-VAV-14,3F-AHU-4-VAV-14,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-AHU-4-VAV-14,8b6885d0-9bc4-4839-be16-450330092e1b,ROOM,0.0,3080.0,79.0,0.0,18825.0,7013.0,2.0,80.0,1.0,2.0,59.5,1.0,1000.0,1500.0,1.0,595.0,595.0,833.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,142.0,120.0
3.0,1.0,VAV-E1-H5-2,,,,H5,0d0a25a6-092d-4fc9-a16d-b4d65798afd3,ROOM,0.0,10510.0,4.0,0.0,550.0,500.0,2.0,10.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,800.0,800.0,0.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
4.0,0.0,1A_7F_V8H_01,1A_7F_V8H_01,1A_7F_01,V8H_VAV_50E1_08,A,d1296803-43a1-4a9a-975c-8e6e247663d0,ROOM,0.0,2107001.0,0.0,0.0,16588.0,7477.0,2.0,1.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,APV-30,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,cc43febe-4e64-4022-a733-9a62889b5032,ROOM,0.0,23.0,0.0,0.0,21738.0,9398.0,2.0,8.0,1.0,1.0,775.0,1.0,1000.0,1500.0,1.0,2582.0,2582.0,4590.0,1.0,4.0,4.0,2.0,1.0,26.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,3.0,01-25-820--625X300-15700,14TH FLR/AHU-02/EVAV-14,N.A,DVFO-CCB-625X300,AHU-02,3cadbe4e-5e30-4184-99fa-37e63aac8f36,ROOM,0.0,14114.0,1.0,0.0,27553.0,11848.0,2.0,72.0,1.0,1.0,571.2,1.0,1000.0,1500.0,1.0,2856.0,2856.0,4400.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,261.0,120.0
2.0,21.0,R.VAV-21,R.VAV-21,R.VAV-21,AHU-01,AHU-01,a42a53f8-1e79-42bd-a63c-0755b12b9c92,ROOM,0.0,1022.0,0.0,0.0,17604.0,7804.0,1.0,22.0,1.0,1.0,259.9,1.0,1000.0,1500.0,1.0,2599.0,2599.0,2599.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,79.0,120.0
2.0,0.0,I15-15,ZoneEase VAV,15,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,15,34a7df5c-6588-49b0-ae40-acab978218aa,ROOM,1.0,901515.0,14.0,0.0,14292.0,6548.0,2.0,33.0,1.0,2.0,144.0,1.0,1000.0,1500.0,1.0,626.4,626.4,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,11.0,1B-18F-V6-18,1B-18F-V6-18,1B-18F-74,V6_VAV-5000-06,C,9ee583f8-c7a4-41ac-aecc-a0d715c6286e,ROOM,0.0,2318074.0,2.0,0.0,25822.0,8129.0,2.0,74.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,0.0,Box B14-1.66 Schlupf,Box B14-1.66 Schlupf,,,66,0#0#20,ROOM,0.0,5020.0,20.0,0.0,234.0,234.0,2.0,21.0,1.0,2.0,210.0,1.0,1000.0,1500.0,1.0,69800.0,69800.0,70800.0,0.0,4.0,5.0,2.0,1.0,23.0,18.0,210.0,69800.0,1.0,1.0,63.0,120.0
2.0,63.0, VAV-64,AHU-03&04-VAV-64,AHU-03&04-VAV-64,AHU-03&04-VAV-64,AHU-03&04 ,1f52a934-4731-4329-953a-2f26410a4abe,ROOM,0.0,5567.0,1.0,0.0,27044.0,11636.0,2.0,67.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,4.0,2F_VAV_05,2F_VAV_05,Work Station,2F_VAV_05,COMMON,7db09ee5-f13a-42f6-8e3d-b9780a0bb834,ROOM,0.0,205.0,0.0,0.0,12530.0,5792.0,1.0,5.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,765.0,765.0,765.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,40.0,21-08-01B,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,60a564b4-f8ec-49dc-af5d-8a12c10ba04c,ROOM,1.0,210801.0,0.0,0.0,12699.0,5837.0,0.0,15.0,1.0,2.0,344.8959366,1.0,1000.0,1500.0,1.0,1868.894238,1868.894238,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,22.0,9F VAV 22,9F VAV 22,AHU 01,RHS,AHU 01,5c8d510a-706c-4df1-a0b7-b48508594cf2,ROOM,0.0,9022.0,0.0,0.0,27298.0,10473.0,2.0,24.0,1.0,1.0,119.0,0.0,1000.0,1500.0,1.0,595.0,595.0,884.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,0.0,OPEN AREA,OPEN AREA,L4,VAV,KM6L4-VV106-088,409b1c44-ff57-4a20-aaaf-2c602b7b5610,ROOM,1.0,88.0,25.0,0.0,1237.0,997.0,2.0,31.0,1.0,2.0,764.5476426,1.0,1000.0,1500.0,1.0,1274.246071,1274.246071,3600.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,100.0,120.0
3.0,75.0,RSV-TU-1-I-09-76,,,,RSV-TU-1-I-09,69b88e01-0805-44e5-97c2-d2a8aae2ac1c,ROOM,0.0,10622.0,4.0,0.0,2193.0,1420.0,2.0,109.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,2261.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,212.0,120.0
2.0,0.0,VAV PID-150,VAV-5,VAV-5,0,VAV-5,5078a361-1611-4354-a17e-14b95ebeadbf,ROOM,0.0,5.0,4.0,0.0,13422.0,6121.0,3.0,5.0,1.0,1.0,120.7996676,1.0,1000.0,1500.0,1.0,805.3311171,805.3311171,885.8642288,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,24,VAV_24,shop24,nextraNews,24,7d20e9cb-51ac-438e-9911-af8d75164b4d,ROOM,0.0,101108.0,6.0,0.0,3521.0,1955.0,2.0,8.0,1.0,2.0,370.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,1500.0,0.0,1.0,1.0,2.0,1.0,24.0,20.0,300.0,900.0,1.0,1.0,120.0,120.0
2.0,0.0,28,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,28,725463a2-8b42-487f-9778-dcbc16f82c1f,ROOM,0.0,1.0,27.0,0.0,22282.0,9594.0,2.0,1.0,0.0,1.0,780.0,0.0,1000.0,1500.0,1.0,2600.0,2600.0,3876.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,6.0,VAV  1- INT- 7,VAV  1- INT- 7,VAV  1- INT- 7,Belimo vav,INT,aa35fb1e-6dad-49cb-a769-37a56123561a,ROOM,0.0,,1.0,0.0,7670.0,3877.0,2.0,,1.0,2.0,950.4,1.0,1000.0,1500.0,1.0,950.4,1584.0,2639.0,0.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,194.0,120.0
2.0,5.0,VAV13,VAV13,1F,VAV,VAV1,02ba53e6-2dcc-4994-a66c-d5df99043822,ROOM,1.0,1006.0,0.0,0.0,1426.0,1135.0,2.0,6.0,1.0,2.0,126.0,1.0,1000.0,1500.0,1.0,630.0,630.0,3600.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,100.0,120.0
2.0,0.0,VAV-PID-DS--250,VAV-18,VAV-L09-AHU1-018,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-18,d447b3aa-595d-4c38-8d3d-683f4e8ee722,ROOM,0.0,1617.0,17.0,0.0,17771.0,7867.0,3.0,18.0,1.0,1.0,211.8,1.0,1000.0,1500.0,1.0,1411.9,1411.9,1553.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-06,AHU-4 VAV-07,AHU-4 VAV-07,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-4 VAV-07,3a39722d-73c1-4d45-80da-e5e82738c0c4,ROOM,0.0,1165.0,64.0,0.0,9841.0,4686.0,2.0,65.0,1.0,2.0,63.0,1.0,1000.0,1500.0,1.0,630.0,630.0,765.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,108.0,120.0
3.0,107.0,RSV-TU-06-25,,,,1,29cad7d8-9366-4eb2-83d8-0d9ce6f1af61,ROOM,0.0,10108.0,0.0,0.0,1218.0,983.0,2.0,107.0,1.0,2.0,108.0,1.0,1000.0,1500.0,1.0,800.0,800.0,1190.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,390.0,120.0
2.0,1.0,9-20-106-DVS-150/651,5F-AHU1-VAV5,AHU-1,DVS-150,,9e5b4d17-1011-4751-aa72-216ce616199c,ROOM,0.0,505.0,0.0,0.0,6966.0,3613.0,2.0,5.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1020.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,149.0,120.0
2.0,19.0,VAV4-L11-2,VAV,L11,VAV4-L11-2,Tower,a9eaad50-9ae3-42d8-8cca-eeadd2e88d3f,ROOM,0.0,20.0,0.0,0.0,1412.0,1125.0,2.0,20.0,1.0,2.0,363.0,1.0,1000.0,1500.0,1.0,1210.0,1210.0,1651.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,250.0,120.0
2.0,3.0,VAV-28B-01C-04,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,737df7ee-5f0a-4884-a86d-81f11c9843f1,ROOM,0.0,61489.0,2.0,0.0,16153.0,7294.0,2.0,29.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
1.0,357.0,Box 358,1,1,1,Room 1,0#0#0,ROOM,0.0,358.0,0.0,0.0,333.0,333.0,2.0,19.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,7.0,8-22-74-300-17512,19F-A2-VAV-8,N.A,DVS-300,AHU-2,1e1487f5-9565-4ff9-ba56-ef043245f402,ROOM,0.0,1922.0,1.0,0.0,15943.0,5381.0,2.0,22.0,1.0,1.0,1213.8,1.0,1000.0,1500.0,1.0,3570.0,3570.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,120.0,120.0
8.0,0.0,DVS 300,AHU 04-VAV - 28,14TH FLOOR,,AHU 04-VAV - 28,f9872419-67bf-4ef2-85b2-ce5248daa38b,ROOM,0.0,828.0,3.0,0.0,2787.0,1676.0,2.0,28.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,4314.6,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,168.0,120.0
2.0,4.0,04-24-12--300-249,5TH FLR/AHU-2/VAV-11,N.A,DVS-300,AHU-2,ac0ac77b-5785-4326-a4bf-20018cde1498,ROOM,0.0,5211.0,0.0,0.0,21468.0,9290.0,2.0,5.0,1.0,1.0,476.0,1.0,1000.0,1500.0,1.0,2380.0,2380.0,3910.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,288.0,120.0
2.0,0.0,Nurse station,VAV-0-055,0-055,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,0-055,d57fc86f-40df-4bbb-a8bb-d9a646af4fdd,ROOM,1.0,8058.0,28.0,0.0,13664.0,6217.0,2.0,29.0,1.0,1.0,86.0,1.0,1000.0,1500.0,1.0,288.0,288.0,435.0,0.0,4.0,4.0,2.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV/L27/22,ZoneEase VAV,22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,22,1dc816d5-d8b7-47e3-a8af-3040bc0f7e31,ROOM,0.0,27322.0,4.0,0.0,6876.0,3578.0,2.0,22.0,1.0,2.0,458.6868,1.0,1000.0,1500.0,1.0,1427.0256,1427.0256,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,22.0,6F VAV 23,6F VAV 23,AHU01,RHS ,AHU01,dde32426-1741-40af-aa9f-78a1d975d123,ROOM,0.0,6023.0,0.0,0.0,26853.0,10646.0,2.0,24.0,1.0,1.0,340.0,0.0,1000.0,1500.0,1.0,1700.0,1700.0,2338.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,222.0,100.0
2.0,1.0,VAV 2,VAV 2,WS,VAV 2,ROOM,101425b1-8fc0-46d2-b8b3-40eddc2804c7,ROOM,0.0,1002.0,0.0,0.0,13418.0,6119.0,1.0,2.0,1.0,1.0,356.0,1.0,1000.0,1500.0,1.0,1359.0,1359.0,1359.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,9.0,12-24-722--700 X 300-12946,11TH FLR/AHU-01/EVAV-10,n.a,DVFO-CCB-700 X 300,AHU-01,e14c5371-36a6-4851-acb4-6a88bbab3c77,ROOM,0.0,11110.0,0.0,0.0,26887.0,11567.0,2.0,27.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,4300.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,49.0,50,ZoneEase VAV,Location,ANA-NVAV-BP-8-600CFM,-,53bb80ee-569b-44f9-ad4a-7edfe7da7086,ROOM,0.0,72.0,0.0,0.0,15870.0,5500.0,2.0,2.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,1019.4,1019.4,1189.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,23.0,17F-VAV-18,17F-VAV-18,AHU 01,RHS,AHU 01,6125d301-35fc-45f4-a7f1-f1393d454e0a,ROOM,0.0,17018.0,0.0,0.0,24566.0,10591.0,2.0,25.0,1.0,1.0,136.0,0.0,1000.0,1500.0,1.0,680.0,680.0,881.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
1.0,751.0,Box 752,1,1,1,Room 1,0#0#0,ROOM,0.0,752.0,0.0,0.0,332.0,332.0,2.0,74.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-250,VAV18,VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-18,6507141a-6969-455c-a975-656efdd5504d,ROOM,0.0,1018.0,17.0,0.0,20599.0,8950.0,3.0,18.0,1.0,1.0,312.2,1.0,1000.0,1500.0,1.0,2081.3,2081.3,2289.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,6.0,VAV-AHU-L23-A7,VAV-AHU-L23-A7,Lvl23,VAV,Room ,0#0#0,ROOM,0.0,8022.0,0.0,0.0,362.0,362.0,2.0,22.0,1.0,2.0,516.5,1.0,1000.0,1500.0,1.0,1719.4,1719.4,0.0,,8.0,8.0,2.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,0.0,120.0
2.0,16.0,16-02-04B,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,84360955-2407-4db4-94fd-14d51f508982,ROOM,1.0,160204.0,0.0,0.0,12286.0,5694.0,0.0,13.0,1.0,2.0,344.8959366,1.0,1000.0,1500.0,1.0,1868.894238,1868.894238,2268.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,DVS-200,2F-VAV-25,2nd Floor,,2F-VAV-25,fc7c8ef2-14fa-4a54-b494-68ea5aeda742,ROOM,0.0,225.0,9.0,0.0,2436.0,1528.0,2.0,25.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1948.2,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,3.0,09-22-299--150-19750,AHU-4/VAV-15,n.a,DVS-150,AHU-4,93f72f43-31fe-416a-a141-9809bc80bd44,ROOM,0.0,2025.0,2.0,0.0,11934.0,5551.0,2.0,25.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,152.0,120.0
2.0,0.0,AP-PI-CV-100,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,4,1efa3982-72c1-411f-a6f6-4c3f11ca3885,ROOM,0.0,4.0,3.0,0.0,18294.0,8067.0,2.0,4.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,485.0,1.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,75.0,120.0
2.0,0.0,VAV-3-13,SVT-510-M-TC-T-TB-CB,S051,Variable Air Volume,S051,73c1c5dd-61d5-405f-9eae-d106a9ac34a0,ROOM,0.0,282.0,6.0,0.0,4080.0,2184.0,2.0,13.0,1.0,2.0,361.9912401,1.0,1000.0,1500.0,1.0,603.3187335,1206.637467,2870.716601,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,248.84,120.0
2.0,76.0,RSV-TU-1-I-09）_77,VAV BOX(a),138,VAV BOX(a),1,9133ad9c-5fcc-4a3d-878c-b8eb8f8d5a71,ROOM,0.0,10138.0,0.0,0.0,8802.0,4293.0,2.0,77.0,1.0,2.0,600.0,1.0,1000.0,1500.0,1.0,1500.0,1500.0,2261.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,212.0,120.0
2.0,0.0,AP-PI-CV-150,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CAV-02,1a06185c-e541-4e5c-848f-e29253781a14,ROOM,0.0,10.0,1.0,0.0,23493.0,10115.0,2.0,10.0,1.0,1.0,156.0,1.0,1000.0,1500.0,1.0,156.0,156.0,765.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,5.0
2.0,0.0,44,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,44,8d0852c4-75bf-4e0e-b63a-0e74209560ef,ROOM,0.0,1.0,43.0,0.0,18850.0,8274.0,2.0,1.0,0.0,1.0,50.0,0.0,1000.0,1500.0,1.0,200.0,200.0,200.0,0.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,230.0,120.0
2.0,1.0,CCS02-GF-VAV-13 D 315,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,YOGA ROOM,2e4b564f-69fc-43f4-8710-56df770cd113,ROOM,0.0,105.0,5.0,0.0,18371.0,8100.0,2.0,105.0,1.0,2.0,510.0,1.0,1000.0,1500.0,,3400.0,3400.0,3580.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,197.0,120.0
1.0,1269.0,Box 1270,1,1,1,Room 1,0#0#0,ROOM,0.0,1270.0,0.0,0.0,332.0,332.0,2.0,27.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,3.0,9F_VAV_35,9F_VAV_35,9F_VAV_35,AHU 03,AHU 03,b5f5f87d-9c18-4206-875d-e44e3c2c96b9,ROOM,0.0,10035.0,1.0,0.0,19444.0,8512.0,1.0,35.0,1.0,1.0,81.6,1.0,1000.0,1500.0,1.0,815.6,815.6,816.0,0.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,0.0,ADSF-12x06,7F-EVAV-19,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-EVAV-19,bc90aff6-55c8-4327-8531-3cc3b347453f,ROOM,0.0,7019.0,18.0,0.0,27582.0,11861.0,2.0,19.0,1.0,2.0,340.0,1.0,800.0,1250.0,1.0,1700.0,1700.0,2380.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,100.0,120.0
2.0,0.0,11-23-452--600X300-7951,10TH FLR/AHU-03/  VAV-5,N.A,DVFO-CCB-600X300,AHU-03,4d11b09e-59e8-4ba8-8946-9a7d557b40bb,ROOM,0.0,1062.0,2.0,0.0,18463.0,8137.0,2.0,62.0,1.0,1.0,494.7,1.0,1000.0,1500.0,1.0,2473.5,2473.5,5100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,151.0,120.0
2.0,4.0,04-24-7--600x200-425,5th flr phase-2/AHU-05/EVAV-26,n.a,DVFO-CCB-600x200,AHU-05,be608687-5eb0-4505-8691-641adb30ae64,ROOM,0.0,3066.0,2.0,0.0,21567.0,9329.0,2.0,66.0,1.0,1.0,309.3,1.0,1000.0,1500.0,1.0,1546.3,1546.3,3200.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,264.0,120.0
2.0,1.0,RSV-TU-1-I-04-L-(D-SA)-2,VAV-GF-08,VAV-GF-08,VAV-GF-08,2,5df1f166-0344-4de4-b935-4b570bd37711,ROOM,0.0,2.0,0.0,0.0,15090.0,6863.0,2.0,2.0,1.0,2.0,173.0,1.0,1000.0,1500.0,1.0,342.0,342.0,360.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,200.0,2000.0,1.0,1.0,350.0,120.0
2.0,0.0,VAV-PID-DS-125,VAV4,VAV-4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-4,02319658-dfb6-4a23-8941-2a25a902ce79,ROOM,0.0,1004.0,3.0,0.0,20460.0,8890.0,3.0,4.0,1.0,1.0,76.5,1.0,1000.0,1500.0,1.0,509.7,509.7,560.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CCS-3-1st F-AHU-04-VAV-35,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MINISTER'S MODULE - PPS,f0eba44d-1626-491e-90ab-81ca6c7ad44f,ROOM,0.0,75.0,16.0,0.0,23451.0,8181.0,2.0,75.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,850.0,850.0,906.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,216.0,120.0
3.0,42.0,VAV-43,ZoneEase VAV,43,ZoneEase VAV,1,3748e7b2-9682-4b85-9c85-390808764219,ROOM,0.0,270043.0,0.0,0.0,7137.0,3676.0,2.0,43.0,1.0,1.0,800.0,1.0,1000.0,1500.0,1.0,1600.0,1600.0,1600.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,29.0,120.0
8.0,28.0,2319,1A-21F-12-8,1A-21F-109,C12_CAV-5000-12,D,bdaeeda9-7285-4435-8be4-875ae18eacb0,ROOM,0.0,2121109.0,3.0,0.0,16441.0,7377.0,2.0,109.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,30.0,I624040109,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CAVA-PID-SA-6,3c66b5ab-f205-4c11-b75d-6c36fbc8fc0f,ROOM,0.0,1.0,0.0,0.0,21277.0,9220.0,2.0,1.0,0.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,900.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,40.0,120.0
