ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,57.0,5-19-028-DVS-150-1315,9FLR/AHU2/VAV5,AHU-2,DVS-150,,df343a4f-779e-4246-baae-318a2dcc6aef,ROOM,0.0,427.0,0.0,0.0,2196.0,1441.0,2.0,27.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,101.0,120.0
2.0,13.0,06-23-167--600X300-2608,4FLR/VAV-7,N.A,DVS-RIRO-600X300,N.A,9f00bb0e-34eb-49b1-8921-e3555a3c56d0,ROOM,0.0,2065.0,0.0,0.0,16131.0,7287.0,2.0,65.0,1.0,1.0,739.5,1.0,1000.0,1500.0,1.0,3697.5,3697.5,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,76.0,120.0
4.0,0.0,MX-23-7389,MX-PI-72,OFFICE UPP 003,VAV-412,OFFICE UPP 003,03301ebf-a921-4078-a79a-db4f0be4e3cd,ROOM,0.0,7389.0,0.0,0.0,22418.0,9657.0,2.0,51.0,1.0,1.0,176.4,1.0,1000.0,1500.0,1.0,176.4,590.4,720.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,47.0,120.0
2.0,32.0,RSV-TU-1-I-10-10,VAC-1.10,VAC-1.10,VAC-1.10,1,95b7deb7-883b-4fa3-a44e-f09788c4917c,ROOM,0.0,10010.0,0.0,0.0,15785.0,7156.0,2.0,10.0,1.0,2.0,258.4,0.0,1000.0,1500.0,1.0,2301.8,2301.8,2800.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,219.0,120.0
3.0,0.0,VAV08,vav08,1,1,1,5c988836-45db-47ff-afcd-6a3e8fdb6335,ROOM,1.0,108.0,0.0,0.0,27288.0,11737.0,1.0,8.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,0.0,VAV PID-125,VAV4,RVAV - 05,0,VAV-4,ae39a1ce-2532-48f0-a9c6-3599947c3cc8,ROOM,0.0,104.0,3.0,0.0,15476.0,7024.0,3.0,4.0,1.0,1.0,63.7,1.0,1000.0,1500.0,1.0,424.8,424.8,467.2,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
12.0,1.0,VAVH-04- L3-15,VAVH-04- L3-15,WAIT MALE - 77,VAVH-04- L3-15,WAIT MALE - 77,5461d0a8-a5bc-4fe7-9c92-8e11efba4420,ROOM,0.0,116.0,47.0,0.0,25239.0,6729.0,2.0,13.0,1.0,1.0,397.908334,1.0,1000.0,1500.0,1.0,583.2,583.2,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,18.0,VAV 19,VAV 19,RHS,RHS,AHU 03,ed7d4652-3c98-4428-b2fc-b902b41991c5,ROOM,0.0,7019.0,0.0,0.0,25137.0,10346.0,2.0,20.0,1.0,2.0,238.0,0.0,1000.0,1500.0,2.0,1190.0,1190.0,1802.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,239.0,100.0
2.0,21.0,RVAV-22,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,94713a6c-6ca2-48e6-8ade-24a3e4821c3e,ROOM,0.0,1025.0,0.0,0.0,17964.0,7933.0,2.0,25.0,1.0,1.0,74.8,1.0,1000.0,1500.0,1.0,747.6,747.6,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,8.0,5F-VAV-09,5F-VAV-09,WORK STATION,RHS,AHU,017eb258-d411-4f56-aa74-f8d6c8c26a66,ROOM,0.0,5009.0,0.0,0.0,24460.0,10547.0,2.0,10.0,1.0,1.0,408.0,0.0,1000.0,1500.0,1.0,2040.0,2040.0,2676.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,8.0, VAV-09,AHU-03&04-VAV-09,AHU-03&04-VAV-09,AHU-03&04-VAV-09,AHU-03&04 ,53a4a647-8002-40a2-8d30-f25ade0d5990,ROOM,0.0,9912.0,1.0,0.0,27663.0,11636.0,2.0,12.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2208.7,2208.7,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,3.0,03-25-926--200-18087,VAV-04,n.a,DVS-200,n.a,6d38192f-5639-48cb-bf28-fc0897c0914c,ROOM,0.0,22081.0,0.0,0.0,28397.0,12119.0,2.0,81.0,1.0,1.0,238.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,264.0,120.0
2.0,1.0,VAV 3-9,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Production Offices,0523cdfd-3bae-4649-9a89-8d9d44d28152,ROOM,0.0,1.0,1.0,0.0,23217.0,9990.0,2.0,1.0,0.0,1.0,0.0,0.0,1000.0,1500.0,1.0,4529.6,4529.6,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,11.0,07-22-173--250-15510,AHU-02-VAV-012,N.A,DVS-250,AHU-2,cfb79677-c21e-4088-a588-c28710d23467,ROOM,0.0,2018.0,1.0,0.0,11281.0,5277.0,2.0,18.0,1.0,1.0,606.9,1.0,1000.0,1500.0,1.0,1785.0,1785.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
13.0,58.0,FPP-B1-E4A4-08-R-W2-(D-SA)-59,VAV-1,VAV-1,动力型带盘管,1,5227d22a-22e9-4f9f-a3cf-36cfbcadb964,ROOM,0.0,20059.0,0.0,0.0,11626.0,5421.0,2.0,59.0,1.0,2.0,600.0,1.0,1000.0,1500.0,1.0,1560.0,1560.0,1870.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,350.0,120.0
4.0,6.0,1A_20F_V8H_11,1A_20F_V8H_11,1A_20F_11,V8H_VAV_50E1_08,B,ede2fcff-a97b-4c9a-bf78-0562b06be2d5,ROOM,0.0,2120011.0,1.0,0.0,25821.0,8128.0,2.0,11.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,17.0,10F-RVAV -18,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Syncro,2c6800c7-5634-4436-b8ae-bcbe06f26946,ROOM,0.0,1021.0,0.0,0.0,16517.0,7456.0,2.0,21.0,1.0,1.0,373.8,1.0,1000.0,1500.0,1.0,3737.8,3737.8,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
3.0,0.0,250-09,SDV,DXB,SDV1,ROOM 16,5e0f5492-1824-4796-985f-55babca577fb,ROOM,0.0,516.0,15.0,0.0,20681.0,8977.0,2.0,16.0,1.0,1.0,2470.0,0.0,1000.0,1500.0,1.0,2475.0,3104.0,3114.0,1.0,0.0,0.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-01-14,5d627ad1-f675-44c2-8dcf-f07ee671908f,ROOM,0.0,33.0,1.0,0.0,17550.0,7794.0,2.0,14.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1782.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,20.0
2.0,7.0,VAV 3-16,VAV 3-16,L3,VAV 3-16,Room,b88f6635-bf15-4636-a78c-854d2335ac67,ROOM,0.0,5011.0,0.0,0.0,714.0,615.0,2.0,11.0,1.0,2.0,382.5,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1279.0,0.0,8.0,8.0,3.0,1.0,30.0,16.0,100.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,RVAV_1,RVAV_1,WS,RVAV_1,AHU,5dfd8342-3831-4c2f-899c-bdb47457ced2,ROOM,0.0,1001.0,0.0,0.0,10900.0,5126.0,1.0,4.0,1.0,1.0,50.97706032,1.0,1000.0,1500.0,1.0,509.7706032,509.7706032,765.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,147.0,120.0
3.0,121.0,122,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,fbfe2236-c61b-45b4-a9e5-c2f9844594b9,ROOM,0.0,240122.0,0.0,0.0,17017.0,7626.0,2.0,122.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,0.0,VAV PID -250,VAV-92,VAV-92,0,VAV-92,63a777ef-41de-4de5-99d2-9f63deb31298,ROOM,0.0,92.0,29.0,0.0,6951.0,3606.0,3.0,92.0,1.0,1.0,233.6139844,1.0,1000.0,1500.0,1.0,2336.139844,2336.139844,2569.753828,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,13.0,VAV-Demo-10,VAV-30,2/F,ZoneEase VAV Training,ZoneEase VAV Training,b82c91f7-c0c8-4a86-9916-d4854a1c793f,ROOM,0.0,30.0,0.0,0.0,1428.0,1137.0,2.0,30.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV38,vav38,1,1,1,aec4fb3c-a8a9-47c6-8746-a8445d493f6b,ROOM,1.0,138.0,0.0,0.0,26537.0,11434.0,1.0,38.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,1080.0,1080.0,1819.6,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,248.8,200.0
13.0,7.0,8,5F L 8,5F L 8,FPU,L,a4f238b3-6b19-4319-8fd2-638ee5af7e1b,ROOM,0.0,5108.0,0.0,0.0,13368.0,5459.0,3.0,8.0,1.0,1.0,410.0,1.0,1000.0,1500.0,1.0,1350.0,1350.0,1600.0,0.0,4.0,4.0,3.0,1.0,30.0,18.0,0.0,2000.0,1.0,1.0,105.0,120.0
2.0,11.0, EVAV-52,AHU03-EVAV-52,AHU03-EVAV-52,AHU03-EVAV-52,AHU-03,39c79022-2beb-4cd6-b693-a27b16ef395b,ROOM,0.0,1655.0,2.0,0.0,27197.0,11700.0,2.0,55.0,1.0,1.0,90.0,1.0,1000.0,1500.0,1.0,815.5,815.5,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV_25,VAV_25,WS,VAV_25,VAV_25,0004934a-64aa-4438-9d3e-66af4de26c3a,ROOM,0.0,1026.0,25.0,0.0,9755.0,4647.0,1.0,30.0,1.0,1.0,50.0,1.0,1000.0,1500.0,1.0,750.0,750.0,1101.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,71.0,120.0
2.0,1.0,01-23-567--150-24421,B9-AHU-01-VAV-09B,N.A,DVS150,AHU-01,06a92ce3-0b93-4cd9-9091-d8e3f0e62f8a,ROOM,0.0,281.0,0.0,0.0,13467.0,6141.0,2.0,81.0,1.0,1.0,115.6,1.0,1000.0,1500.0,1.0,340.0,340.0,1101.6,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,188.0,120.0
2.0,0.0,VAV-PID-F-R-200,VAV17,CVAV-35,0,VAV-17,3221e498-cef4-4ebc-bb87-0da5118c4c26,ROOM,0.0,1202.0,16.0,0.0,24760.0,10674.0,3.0,17.0,1.0,1.0,180.9,1.0,1000.0,1500.0,1.0,1206.3,1206.3,1326.9,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-ITP-14,3F-2B-A1-VAV-12,3F-2B-A1-VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-2B-A1-VAV-12,98a16a75-31d5-47cb-81a7-1e856939dca5,ROOM,0.0,3112.0,11.0,0.0,8728.0,4265.0,2.0,12.0,1.0,2.0,340.0,1.0,1000.0,1500.0,1.0,3400.0,3400.0,5270.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,178.0,120.0
2.0,0.0,VAV-PID-150,VAV-22,VAV-24,0,VAV-22,f804170d-f3bf-4de3-afc2-fae58c36f8f3,ROOM,0.0,22.0,21.0,0.0,13116.0,5994.0,3.0,22.0,1.0,1.0,101.9406477,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,747.56475,1.0,0.0,0.0,3.0,0.0,28.88888889,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,8.0,1A_6F_V8_25,1A_6F_V8_25,1A_6F_54,V8_VAV_5000_08,D,382820ee-0d84-414f-9131-fa33412af332,ROOM,0.0,2106054.0,3.0,0.0,16570.0,7477.0,2.0,54.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
9.0,12.0,AV400H113,CAV,0,AV400H,CORRIDOR FRESH AIR,1e92a2e9-966d-420c-9ff0-f3f60988b9de,ROOM,0.0,5113.0,0.0,0.0,12897.0,5905.0,2.0,18.0,1.0,1.0,2580.667801,1.0,1000.0,1500.0,1.0,2580.667801,2580.667801,3570.0,0.0,0.0,0.0,2.0,1.0,28.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV05,vav05,1,1,1,e84f0d92-0166-44e5-bc7e-71872e83d6ac,ROOM,1.0,305.0,0.0,0.0,23941.0,10309.0,1.0,5.0,1.0,2.0,544.0,,1000.0,1500.0,1.0,544.0,544.0,644.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,1.0,1.0,150.0,200.0
2.0,0.0,CDB-6,GF-BB-VAV-09,GF-BB-VAV-09,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,GF-BB-VAV-09,95922295-06dc-491f-91ed-ec4cce771a93,ROOM,0.0,1009.0,8.0,0.0,11418.0,5338.0,2.0,9.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,229.0,120.0
2.0,0.0,VAV-PID-350,VAV21,AHU-1 VAV-21,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-21,d00a0a49-04f3-42d2-bb64-2ce99c1250cb,ROOM,0.0,1021.0,20.0,0.0,18870.0,8283.0,3.0,21.0,1.0,1.0,611.6,1.0,1000.0,1500.0,1.0,4077.6,4077.6,4485.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV PID-O-250,VAV-22,AHU-3,0,VAV-22,2bf60be9-6b34-4924-9a81-b04c0f9d50e8,ROOM,0.0,22.0,21.0,0.0,8225.0,4079.0,3.0,22.0,1.0,1.0,331.3071051,1.0,1000.0,1500.0,1.0,2208.714034,2208.714034,2429.585438,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,21.0,"1000 CFM, 250 DIA 22",ZoneEase VAV,VAV-22,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,REC,656dbabe-c551-42e7-9e9a-5c88612b6665,ROOM,0.0,23.0,0.0,0.0,24965.0,10764.0,2.0,23.0,1.0,2.0,169.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,2633.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,7.0,89-CCS-1-4th F-TFA-08-VAV-06,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Fresh Air Riser,cbcf0e2e-85fd-49c1-b6a0-7df7792ff293,ROOM,0.0,75.0,1.0,0.0,26307.0,11347.0,2.0,75.0,1.0,2.0,340.0,1.0,1000.0,1500.0,,2210.0,2210.0,2244.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,200.0,120.0
2.0,0.0,VAV PID-200,17,1,0,AHU-01-VAV-17-17,e22c46a8-d6e0-4749-a495-b3ef0bedd840,ROOM,0.0,17.0,16.0,0.0,2708.0,1640.0,3.0,17.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1496.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,OB1-33VAV-13,ZoneEase VAV,OB1-33A-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,OB1-33A-02,a4341d27-22be-4e34-b31b-d3909132900f,ROOM,1.0,33113.0,4.0,0.0,14170.0,6491.0,0.0,14.0,1.0,2.0,432.0,1.0,1000.0,1500.0,1.0,1584.0,1584.0,2304.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,253.9,120.0
2.0,18.0,3F_A12_RVAV_03,3F_A12_RVAV_03,AHU_1&2,AHU_1&2,AHU_1&2,bc5ebe39-fa35-4d34-8f46-9a9e02fb85d7,ROOM,0.0,3019.0,0.0,0.0,19358.0,8476.0,1.0,19.0,1.0,1.0,40.8,1.0,1000.0,1500.0,1.0,407.8,407.8,645.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,70.0,120.0
2.0,7.0,RSV-TU-1-I-05-14,VAC-3.14,VAC-3.14,VAC-3.14,3,05e7d03a-4daf-45e4-a77c-2cf24015e97b,ROOM,0.0,30014.0,0.0,0.0,15785.0,7156.0,2.0,14.0,1.0,2.0,62.9,0.0,1000.0,1500.0,1.0,550.8,550.8,700.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,297.0,120.0
2.0,1.0,12-24-692--200-13252,12TH FLOOR /AHU-03/RVAV-54/LHS,OPEN AREA ,DVS200,AHU-03,4ba7992c-c64a-4ba2-8844-b0fe552fa4d5,ROOM,0.0,12054.0,2.0,0.0,26918.0,11579.0,2.0,54.0,1.0,1.0,187.0,1.0,1000.0,1500.0,1.0,935.0,935.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,120.0
2.0,0.0,CDB-6,1F-BB-VAV-07,1F-BB-VAV-07,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1F-BB-VAV-07,116d9ba4-efe8-4763-b125-7944080973a9,ROOM,0.0,107.0,6.0,0.0,11408.0,5333.0,2.0,7.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,243.0,120.0
2.0,1.0,1A_8F_V8_02,1A_8F_V8_02,1A_8F_31,V8_VAV_5000_08,A,e9ca32f9-b392-4f38-b360-06711cc70389,ROOM,0.0,2108031.0,2.0,0.0,16700.0,7524.0,2.0,31.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-250,VAV-10,2,0,VAV-10,d04602cb-ed4e-4c33-b6df-86382d2d99d4,ROOM,0.0,38.0,9.0,0.0,5747.0,2962.0,3.0,38.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,2244.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,22.0,1A_13F_V6_11,1A_13F_V6_11,1A_13F_70,V6_VAV_5000_06,A,086987a7-31d9-46b1-a6c6-7c1222a0a476,ROOM,0.0,2113070.0,0.0,0.0,16699.0,7524.0,2.0,70.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,16.0,11F VAV 52,11F VAV 52,AHU 04,RHS,AHU 04,e6232ac9-7897-4e88-933e-367ffd32177d,ROOM,0.0,11052.0,1.0,0.0,24342.0,10493.0,2.0,53.0,1.0,1.0,524.0,0.0,1000.0,1500.0,1.0,2618.0,2618.0,2686.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,235.0,100.0
2.0,0.0,ADSF-06X06,2F-A1-E-VAV -11,2F-A1-E-VAV -11,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-A1-E-VAV -11,ebdf777e-c82f-4f8a-8fab-e313fa687ced,ROOM,0.0,2043.0,42.0,0.0,13694.0,6231.0,2.0,43.0,1.0,2.0,153.0,1.0,1000.0,1500.0,1.0,765.0,765.0,1156.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,241.0,120.0
2.0,0.0,1843,TYPE A VAV-AHU/2-9,Zone 2/1,Level 18,TYPE A VAV-AHU/2-9,2d03d321-b486-4227-8cdb-feb178032f47,ROOM,0.0,1843.0,0.0,0.0,27624.0,11238.0,2.0,43.0,1.0,2.0,849.5,1.0,1000.0,1500.0,1.0,1529.1,1529.1,1535.9,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,0.0,12345,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CVAV-PID-E,f2977335-2a79-43d9-8f3e-5e6a4e1ab37f,ROOM,0.0,1.0,0.0,0.0,24676.0,10564.0,2.0,1.0,0.0,1.0,578.0,0.0,1000.0,1500.0,1.0,2400.0,2400.0,2600.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,180.0,120.0
2.0,30.0,6-19-028-DVS-350/2043,8FLR/AHU3/VAV6,AHU-3,DVS-350,N.A,9ee34137-e385-43bf-9574-951eea3c7a3b,ROOM,0.0,832.0,0.0,0.0,2364.0,1491.0,2.0,32.0,1.0,2.0,714.0,1.0,1000.0,1500.0,1.0,3570.0,3570.0,5440.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,164.0,120.0
2.0,20.0,R-VAV - 27,VAV,VAV,VAV,AHU-01,0a767575-7131-4acc-a38c-4e893a7a5b32,ROOM,0.0,124.0,0.0,0.0,24416.0,10528.0,2.0,24.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,1699.0,1699.0,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,0.0,VAV-PID-175,VAV10,VAV-10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-10,999b859e-b356-4851-bcd3-e5dbfddc7918,ROOM,0.0,1010.0,9.0,0.0,27251.0,11720.0,3.0,10.0,1.0,1.0,127.4,1.0,1000.0,1500.0,1.0,849.5,849.5,934.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-PID-200,VAV-17,AHU-2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-17,d5c4b01a-f67c-4aae-9036-38a9917a7bae,ROOM,0.0,17.0,16.0,0.0,16891.0,7607.0,3.0,17.0,1.0,1.0,193.7,1.0,1000.0,1500.0,1.0,1291.2,1291.2,1420.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,Level G VAV 23,ZoneEase,Level G,ZoneEase VAV,Zone 23,e7245a1f-d0f6-43f0-9858-e3994d355cc1,ROOM,0.0,23.0,22.0,0.0,20353.0,6310.0,2.0,23.0,1.0,1.0,250.0,1.0,1000.0,1500.0,1.0,600.0,600.0,0.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-125,VAV44,VAV-44,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-44,03c14086-5997-4930-ac6b-18c6e2da966e,ROOM,0.0,1044.0,43.0,0.0,24860.0,10719.0,3.0,44.0,1.0,1.0,38.7,1.0,1000.0,1500.0,1.0,258.2,258.2,284.1,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,19.0,1A_19F_V6_35,1A_19F_V6_35,1A_19F_94,V6_VAV_5000_06,D,e1c45c71-ec40-4954-957a-754db5ea1508,ROOM,0.0,2119094.0,3.0,0.0,16588.0,7477.0,2.0,94.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,7.0,89-CCS-03-UGF-TFA-12-VAV-02,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Fresh Air Riser,fb8eb7c8-3250-484f-a6c4-54e318dfc205,ROOM,0.0,93.0,0.0,0.0,23685.0,10202.0,2.0,93.0,1.0,2.0,850.0,1.0,1000.0,1500.0,,5440.0,5440.0,5797.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,168.0,120.0
2.0,0.0,CDB-5,7F-A2-VAV-11,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A2-VAV-11,3fdb4297-cc79-42a5-ae10-d6c41dbb5d03,ROOM,0.0,7011.0,10.0,0.0,25654.0,11066.0,2.0,11.0,1.0,2.0,168.3,1.0,800.0,1250.0,1.0,561.0,561.0,646.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,0.0,VAV 03,VAV 03,A-01GF,CR-VAV-L0-03,VAV 03,fd029926-5346-4ae8-babd-4e2ca468dd1d,ROOM,0.0,1003.0,2.0,0.0,13643.0,6210.0,1.0,3.0,1.0,1.0,900.4757346,1.0,1000.0,1500.0,1.0,9004.757346,9004.757346,9905.233081,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,70.0,120.0
2.0,0.0,VAV PID-250,67,VAV-67,0,VAV-67,b473dd7b-72f6-4a3e-8387-0e2745ec88ff,ROOM,0.0,67.0,66.0,0.0,4480.0,2359.0,3.0,67.0,1.0,2.0,187.0,1.0,1000.0,1500.0,1.0,1870.0,1870.0,2057.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,15.0,VAV-63,VAV-63,VAV-63,AHU-4,AHU-4,6826ecb1-bde4-4a80-b9ab-c698d6be7564,ROOM,0.0,7063.0,3.0,0.0,15177.0,6897.0,1.0,62.0,1.0,1.0,40.8,1.0,1000.0,1500.0,1.0,407.8,407.8,765.0,0.0,4.0,4.0,1.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,147.0,120.0
1.0,0.0,VAV03,1,1,1,ROOM3,679d6cd3-129c-9442-b7ce-d7ad4f7ffb6d,ROOM,0.0,3.0,2.0,0.0,1959.0,1366.0,1.0,3.0,1.0,2.0,679.0,1.0,1000.0,1500.0,1.0,6796.0,6796.0,0.0,0.0,1.0,1.0,2.0,1.0,21.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,0.0,AG_3F_VAV_78,AG_3F_VAV_48,WS,AG_3F_VAV_78,AG_3F_VAV_78,73d87e27-a926-4ea7-bb43-ee16d8671999,ROOM,0.0,3078.0,16.0,0.0,10019.0,4754.0,1.0,82.0,1.0,1.0,20.0,1.0,1000.0,1500.0,1.0,594.7323704,594.7323704,765.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,144.0,120.0
2.0,0.0,VAV-PID-DS-300,VAV-24,AHU-2 VAV-01,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-24,f5d6d892-7018-49e5-990d-2d9b070cb496,ROOM,0.0,1327.0,23.0,0.0,17060.0,7670.0,3.0,24.0,1.0,1.0,333.2,1.0,1000.0,1500.0,1.0,2221.2,2221.2,2443.3,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,7.0, VAV-08,AHU-01&02-VAV-08,AHU-01&02-VAV-08,AHU-01&02-VAV-08,AHU-01&02 ,0bac7af1-66b4-426c-bd40-d2f9a5129625,ROOM,0.0,511.0,0.0,0.0,27663.0,11636.0,2.0,11.0,1.0,1.0,407.8,1.0,1000.0,1500.0,1.0,2378.6,2378.6,3907.7,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,0.0,VAV-PID-DS--175,VAV43,VAV-L09-AHU3-015,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-43,adb9332c-63a0-487f-a5a3-ec34a0da2f96,ROOM,0.0,1642.0,42.0,0.0,17687.0,7829.0,3.0,43.0,1.0,1.0,167.3,1.0,1000.0,1500.0,1.0,1115.1,1115.1,1226.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-06,3F-VAV-30,3F-VAV-30,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,3F-VAV-30,790ccbcd-d906-47ee-83e5-8ae066dc72dd,ROOM,0.0,330.0,29.0,0.0,10798.0,5087.0,2.0,30.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,135.0,120.0
2.0,18.0,2B-10F-V6-27,2B-10F-V6-27,2B-10F-90,V6_VAV-5000-06,D,193381c2-e5a7-457f-9201-7ecf214a8d2c,ROOM,0.0,2410090.0,3.0,0.0,16437.0,7419.0,2.0,90.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV/L4/16,ZoneEase VAV,16,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,16,0e67d465-f69e-4955-95b5-39a6b0ec2182,ROOM,0.0,40216.0,0.0,0.0,4414.0,2332.0,2.0,16.0,1.0,2.0,713.5128,1.0,1000.0,1500.0,1.0,2293.434,2293.434,3600.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,277.0,120.0
3.0,16.0,RSV-TU-1-I-08-17,,,,RSV-TU-1-I-08,85fd0f3f-e115-4060-a00e-de50819d3fde,ROOM,0.0,10543.0,2.0,0.0,2192.0,1420.0,2.0,30.0,1.0,2.0,240.0,1.0,1000.0,1500.0,1.0,1430.0,1430.0,1870.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,0.0,ADSF-16X08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-A3-EVAV-74,8d4e698a-f645-4aec-bd4a-28958dde48b4,ROOM,0.0,6074.0,74.0,0.0,23893.0,7791.0,2.0,74.0,1.0,2.0,340.0,1.0,800.0,1250.0,1.0,3400.0,3400.0,4437.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,118.0,120.0
2.0,0.0,DVS-200,VAV-18,VAV-18,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-18,ae08a84b-8025-4337-ad4e-ddfd8bf3fcfb,ROOM,0.0,418.0,17.0,0.0,4066.0,2178.0,2.0,18.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,1190.0,1190.0,1927.8,0.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,5.0,EVAV-05-01,EVAV-05-01,EVAV-05-01,EVAV-05-01,AHU-05,df4fe14d-adf1-455d-94e9-e5aaae79a717,ROOM,0.0,945.0,0.0,0.0,28475.0,12151.0,2.0,45.0,1.0,1.0,280.3,1.0,1000.0,1500.0,1.0,2293.7,2293.7,2718.4,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,193.0,120.0
2.0,9.0,5F-AHU02-EVAV 10,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU 02,a9147258-9101-4514-8c85-4aea671a4c52,ROOM,0.0,5146.0,1.0,0.0,16669.0,6920.0,2.0,46.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,509.7,509.7,934.5,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,161.7,120.0
2.0,13.0,1B-15F-V6-20,1B-15F-V6-20,1B-15F-76,V6_VAV-5000-06,C,df4a946f-1ced-4b72-8a3e-92e00839c004,ROOM,0.0,2315076.0,2.0,0.0,28176.0,7417.0,2.0,76.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,7.0,2NDAPVAV-28,ZoneEase VAV,ASST PROF,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,ASST PROF,8a4e638e-ff37-405e-a400-1acf5f745437,ROOM,0.0,246.0,3.0,0.0,7894.0,3961.0,2.0,109.0,1.0,2.0,168.2004814,1.0,1000.0,1500.0,1.0,632.0260513,632.0260513,1080.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,235.5,120.0
2.0,4.0,RVAV-05,VAV-5,CIV-06,RVAV-05,AHU-1,28b8cefb-2970-4294-8eeb-0c163c9c9534,ROOM,0.0,1006.0,0.0,0.0,26794.0,11529.0,1.0,6.0,1.0,1.0,101.9,0.0,1000.0,1500.0,1.0,509.7,509.7,509.7,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,70.0,RSV-TU-1-I-09-71,,,,RSV-TU-1-I-09,69b88e01-0805-44e5-97c2-d2a8aae2ac1c,ROOM,0.0,10617.0,4.0,0.0,2192.0,1420.0,2.0,104.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,2261.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,212.0,120.0
2.0,19.0,1A_20F_V6_24,1A_20F_V6_24,1A_20F_83,V6_VAV_5000_06,C,f4e11bb7-3b12-4489-aa97-b5739b5d2ab7,ROOM,0.0,2120083.0,2.0,0.0,16700.0,7524.0,2.0,83.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,VAV-22A-01C-03,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,TYPE C,8303b44c-2c5f-4325-9251-9049a51bb2dd,ROOM,0.0,60955.0,2.0,0.0,16020.0,7237.0,2.0,28.0,1.0,2.0,2140.7,1.0,1000.0,1500.0,1.0,3058.2,3058.2,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,1.0,03-24-787-34-625x300-15748,GF/AHU-3/EVAV-11,N.A,DVFO-CCB-300 (625X300),AHU-3,036dd2ee-2553-4b29-8d64-858d1ee06414,ROOM,0.0,11.0,0.0,0.0,20796.0,9019.0,2.0,11.0,1.0,1.0,578.0,1.0,1000.0,1500.0,1.0,2890.0,2890.0,4100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,232.0,120.0
4.0,5.0,2238,1A-21F-V8H-28,1A-21F-28,V8H_VAV-50E1-08,D,bdaeeda9-7285-4435-8be4-875ae18eacb0,ROOM,0.0,2121028.0,3.0,0.0,16441.0,7377.0,2.0,28.0,1.0,1.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,21.0,VAV-22,ZoneEase VAV,1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,844f74ba-1040-4f8f-84e1-b5227e4797b8,ROOM,0.0,72.0,0.0,0.0,9098.0,4402.0,2.0,32.0,1.0,2.0,205.2,1.0,1000.0,1500.0,1.0,1134.0,1134.0,1368.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,215.8,120.0
2.0,15.0,1B-15F-V6-01,1B-15F-V6-01,1B-15F-57,V6_VAV-5000-06,A,8d4270d5-7da7-4d01-b58f-3317fbce9288,ROOM,0.0,2315057.0,0.0,0.0,25822.0,8129.0,2.0,57.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,VAV 49,VAV 49,LHS,LHS,AHU 02&03,8d0b3dea-3231-43fb-82e8-d251dfa1c8b4,ROOM,0.0,14049.0,1.0,0.0,25745.0,10275.0,2.0,50.0,1.0,1.0,680.0,1.0,1000.0,1500.0,3.0,3400.0,3400.0,4675.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,238.0,100.0
2.0,0.0,PIDVAV-JC-3L-D,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,BL-R4/2,f2d73a1a-b443-4c06-a77f-4c68cbb7db32,ROOM,0.0,147.0,0.0,0.0,7023.0,3638.0,2.0,68.0,1.0,1.0,576.0,1.0,1000.0,1500.0,1.0,764.554869,764.554869,1620.856322,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,10.0,120.0
2.0,0.0,VAV-PID-150,44,VAV-44,0,VAV-44,0d431a27-7c8d-40b5-afa9-69baa71675f5,ROOM,0.0,125.0,42.0,0.0,4061.0,2176.0,3.0,44.0,1.0,2.0,51.0,1.0,1000.0,1500.0,1.0,510.0,510.0,561.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
9.0,0.0, VAV-04-01-12 , VAV-04-01-12 ,PULMA-341, VAV-04-01-12 ,PULMA-341,ea581b28-44de-4732-88a7-a1b1cad2435a,ROOM,0.0,1105.0,120.0,0.0,17460.0,7759.0,2.0,8.0,1.0,1.0,397.9,0.0,1000.0,1500.0,1.0,450.0,450.0,814.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,30.0
4.0,7.0,1A_21F_V8H_21,1A_21F_V8H_21,1A_21F_21,V8H_VAV_50E1_08,C,055d2cc9-b9ff-4860-92a1-adc7c5d1fb0f,ROOM,0.0,2121021.0,2.0,0.0,16698.0,7525.0,2.0,21.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-200,VAV-9,AHU/4F/01,0,VAV-9,fef621cf-1c32-44d6-9d1e-7c860ce58c1a,ROOM,0.0,213.0,8.0,0.0,8516.0,4179.0,3.0,9.0,1.0,1.0,173.2991011,1.0,1000.0,1500.0,1.0,1155.327341,1155.327341,1270.860075,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,CDB-8,8F-A2-VAV-07,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8F-A2-VAV-07,06c42484-336a-49ab-93e7-3dfaf5921028,ROOM,0.0,8007.0,6.0,0.0,25654.0,11066.0,2.0,7.0,1.0,2.0,252.4,1.0,800.0,1250.0,1.0,841.5,841.5,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,95.0,120.0
2.0,13.0,V-8-19-178-DVS-200/346,AHU-4/13F-VAV-103/RHS,AHU-4,DVS 200,,9ee9e8fd-7a1d-4b51-8c4a-b9c52ddfe9d2,ROOM,0.0,2103.0,0.0,0.0,2928.0,1736.0,2.0,23.0,1.0,2.0,285.6,1.0,1000.0,1500.0,1.0,1392.3,1392.3,1928.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,134.0,120.0
2.0,0.0,CDB-08,R VAV-27,R VAV-27,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R VAV-27,acc8428f-0637-48df-a724-bf9947a90726,ROOM,0.0,10027.0,26.0,0.0,15204.0,6908.0,2.0,27.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,1360.0,1360.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,154.0,120.0
18.0,0.0,VAV_SE_1_06,VAV_SE_1_06,,ZoneEaseVAV,B_26A,0cc22b81-2780-4877-98c1-88a210b05a07,ROOM,0.0,130026.0,4.0,0.0,8446.0,4154.0,2.0,26.0,1.0,2.0,1998.0,1.0,1000.0,1500.0,1.0,2354.0,3924.0,5181.0,0.0,4.0,4.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,16.0,02-24-754--150-14015,2ND FLR/AHU-1/VAV-38,PASSAGE,DVS-150-WC-BN-01,AHU-1,111a2ab2-8508-4391-a7c7-2691556b704b,ROOM,0.0,2038.0,0.0,0.0,20405.0,8865.0,2.0,38.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1003.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,289.0,120.0
2.0,0.0,20,VAV20,9F,9TH_FLOOR,VAV 20,bf4bf9af-198c-4aab-9c3a-afbaeb96bc4b,ROOM,0.0,9020.0,19.0,0.0,1039.0,839.0,2.0,20.0,1.0,2.0,135.92,1.0,1000.0,1500.0,1.0,841.0,841.0,1359.2,0.0,0.0,5.0,2.0,1.0,30.0,15.0,0.0,0.0,1.0,1.0,46.0,120.0
3.0,78.0,RSV-TU-1-I-09-79,,,,RSV-TU-1-I-09,1a952e16-eb80-4649-8b48-8e4cdeb39261,ROOM,0.0,10705.0,3.0,0.0,2192.0,1420.0,2.0,64.0,1.0,2.0,300.0,1.0,1000.0,1500.0,1.0,1800.0,1800.0,2261.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,212.0,120.0
2.0,12.0,1A_13F_V8_20,1A_13F_V8_20,1A_13F_49,V8_VAV_5000_08,C,0905daa3-7970-41e9-8d9d-d0e8313c4930,ROOM,0.0,2113049.0,2.0,0.0,16500.0,7449.0,2.0,49.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,AP-PI-SC-300,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-6,8434f9d5-0669-4053-998e-b31c5732c920,ROOM,0.0,152.0,5.0,0.0,20014.0,8704.0,2.0,25.0,1.0,1.0,636.0,0.0,1000.0,1500.0,1.0,3179.0,3179.0,3570.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,68.0,5.0
2.0,0.0,10,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VESTIBULE,2e77b325-7da6-4062-8762-c8328344409f,ROOM,0.0,57.0,0.0,0.0,26844.0,11511.0,2.0,54.0,1.0,1.0,548.6,1.0,1000.0,1500.0,1.0,1828.8,1828.8,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,280.0,120.0
2.0,3.0,4,ROOM,ROOM,,1,72f2ccc0-1bda-41db-9d0c-a776372a20e5,ROOM,0.0,1003.0,0.0,0.0,5760.0,1138.0,2.0,7.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1030.0,0.0,5.0,5.0,2.0,1.0,30.0,15.0,100.0,500.0,1.0,1.0,120.0,120.0
6.0,95.0,RSV-TU-1-I-07-W-96,,,,3,487f6410-8733-44a5-83ae-d3d2379f5a53,ROOM,0.0,1268.0,1.0,0.0,3652.0,2008.0,2.0,71.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV PID-F-150,VAV-13,VAV-13,0,VAV-13,3c83f7f1-262e-456b-bf08-01f034f73d9d,ROOM,0.0,13.0,12.0,0.0,7741.0,3900.0,3.0,13.0,1.0,1.0,114.6832287,1.0,1000.0,1500.0,1.0,764.554858,764.554858,841.0103438,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
3.0,25.0,RSV-TU-1-I-06-(D-SA)-UMP-(F-06-D)-153,VAV-3,VAV-3,单风道（冷暖型）,1,08376ebf-6f26-4dba-8882-f4d3c9917139,ROOM,0.0,10153.0,0.0,0.0,11624.0,5420.0,2.0,26.0,1.0,2.0,375.0,1.0,1000.0,1500.0,1.0,975.0,975.0,1140.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,500.0,120.0
2.0,12.0,1A_10F_V8_12,1A_10F_V8_12,1A_10F_41,V8_VAV_5000_08,B,f1028722-4e37-434b-b6f8-0daec9ad8468,ROOM,0.0,2110041.0,1.0,0.0,16700.0,7524.0,2.0,41.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
1.0,0.0,L8-VAV 13,VAV 13,L8-VAV 13,L8-VAV 13,13,ac5e1150-9fd0-4c73-913d-d7a30d90315d,ROOM,0.0,13.0,12.0,0.0,9067.0,4388.0,2.0,13.0,1.0,2.0,127.0,1.0,1000.0,1500.0,1.0,127.0,680.0,680.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,0.0,Cooling,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1 room,42c7f699-8421-4446-a05e-dbeb67774344,ROOM,0.0,2.0,0.0,0.0,22820.0,9823.0,2.0,2.0,1.0,2.0,100.0,1.0,1000.0,1500.0,3.0,500.0,500.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,500.0,1500.0,1.0,1.0,0.0,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-01-7,4747197f-bed0-4122-ae90-f7774273f4c3,ROOM,0.0,26.0,6.0,0.0,21371.0,7425.0,2.0,7.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1786.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,120.0
3.0,0.0,VAV15,vav15,1,1,1,1b5b773d-1efa-46a2-ad99-12aedbe942bf,ROOM,1.0,115.0,0.0,0.0,27911.0,11960.0,1.0,15.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
1.0,0.0,I623073525,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,PID-18,68cea1f9-07e0-41d8-a852-4ec643477a97,ROOM,0.0,1.0,0.0,0.0,18349.0,8092.0,2.0,1.0,0.0,1.0,2465.0,0.0,1000.0,1500.0,1.0,2465.0,11900.0,12300.0,0.0,4.0,4.0,1.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,80.0,120.0
2.0,15.0,1A_15F_V8_23,1A_15F_V8_23,1A_15_52,V8_VAV_5000_08,C,0f287490-6d8d-4fed-bd84-193ae2a907f2,ROOM,0.0,2115052.0,2.0,0.0,16699.0,7524.0,2.0,52.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-150,VAV-6,VAV-6,0,VAV-6,20c20bda-8404-4930-8330-ff56f34daf79,ROOM,0.0,6.0,5.0,0.0,7078.0,3650.0,3.0,6.0,1.0,1.0,67.96043182,1.0,1000.0,1500.0,1.0,679.6043182,679.6043182,747.56475,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV-PID-450,VAV-7,AHU-1-VAV-7-450,0,VAV-7,4da98a96-3dbb-46fa-be76-25f0b0284571,ROOM,0.0,7.0,6.0,0.0,15138.0,6880.0,3.0,7.0,1.0,1.0,955.7,1.0,1000.0,1500.0,1.0,6371.3,6371.3,7008.4,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,CDB-5,AHU-2 VAV-09,AHU-2 VAV-09,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-2 VAV-09,ab08e487-6480-43cd-9b34-73301f714842,ROOM,0.0,1133.0,32.0,0.0,9840.0,4686.0,2.0,33.0,1.0,2.0,31.0,1.0,1000.0,1500.0,1.0,310.0,310.0,544.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,113.0,120.0
2.0,0.0,VAV PID -150,155,AHU-02,0,AHU-02 VAV-15-155,ba40d61d-d6ad-47f6-bd85-091bff17c14e,ROOM,0.0,155.0,32.0,0.0,2576.0,1588.0,3.0,28.0,1.0,2.0,81.6,1.0,1000.0,1500.0,1.0,816.0,816.0,897.6,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-O-250,VAV48,VAV-48,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-48,b0118b0e-62ef-436a-8cef-5b17ded79149,ROOM,0.0,1192.0,47.0,0.0,25344.0,10931.0,3.0,48.0,1.0,1.0,286.7,1.0,1000.0,1500.0,1.0,1911.4,1911.4,2102.5,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,34.0,6-19-028-DVS-400/2054,8FLR/AHU1/VAV10,AHU-1,DVS400,N.A,9ee34137-e385-43bf-9574-951eea3c7a3b,ROOM,0.0,810.0,0.0,0.0,2352.0,1491.0,2.0,10.0,1.0,2.0,1360.0,1.0,1000.0,1500.0,1.0,6800.0,6800.0,6800.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,154.0,120.0
2.0,1.0,RVAV-02,RVAV-02,RVAV-02,RVAV-02,CELONIS_9F,3751f4ac-3021-46a4-a41d-6f67bc002c64,ROOM,0.0,90002.0,0.0,0.0,27955.0,11978.0,1.0,2.0,1.0,2.0,136.0,1.0,1000.0,1500.0,1.0,680.0,680.0,765.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,147.0,120.0
2.0,11.0,1A_13F_V8_28,1A_13F_V8_28,1A_13F_57,V8_VAV_5000_08,D,ced9b565-5147-47c5-8349-61a6acefa196,ROOM,0.0,2113057.0,3.0,0.0,18474.0,8128.0,2.0,57.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,12,VAV-12,FLOOR,VAV-12,VAV_12,3318d685-36f1-4e1a-b161-0291c25a917d,ROOM,0.0,21.0,11.0,0.0,8003.0,1367.0,2.0,21.0,1.0,2.0,1699.0102,1.0,1000.0,1500.0,1.0,3737.8223,3737.8223,6796.0406,0.0,0.0,0.0,2.0,1.0,30.0,15.0,0.0,0.0,1.0,1.0,0.72,120.0
3.0,14.0,VAV-115,ZoneEase VAV,115,ZoneEase VAV,3,fd6ba80a-18aa-4a7a-b189-0a3387feefb3,ROOM,0.0,240115.0,2.0,0.0,7081.0,3584.0,2.0,15.0,1.0,1.0,500.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,115.0,120.0
1.0,2.0,3,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,R2,d8770825-f2be-4a9c-b002-b063d424bef2,ROOM,0.0,44.0,1.0,0.0,24110.0,10381.0,2.0,44.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV PID-100,VAV112,RVAV -36,0,VAV-112,82e4f648-aed3-4e22-a885-d47547b64f25,ROOM,0.0,212.0,34.0,0.0,16812.0,7024.0,3.0,35.0,1.0,1.0,38.2,1.0,1000.0,1500.0,1.0,254.9,254.9,280.3,1.0,0.0,0.0,3.0,0.0,30.0,17.8,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,ADR-ITP-22X14,A1 VAV-26,A1 VAV-26,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,A1 VAV-26,9af075c2-78f8-4ae7-8e1e-bd79c31864e3,ROOM,0.0,1026.0,25.0,0.0,10938.0,5138.0,2.0,26.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,8160.0,8160.0,9945.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,15.0,1A_17F_V6_04,1A_17F_V6_04,1A_17F_63,V6_VAV_5000_06,A,539f3b66-6420-44dc-ae3b-063e6062202d,ROOM,0.0,2117063.0,0.0,0.0,16570.0,7477.0,2.0,63.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,26.0,8F VAV 27,8F VAV 27,AHU 01,RHS,AHU 01,28027c03-d3ae-4b6a-a32a-b194c2cdc316,ROOM,0.0,8027.0,0.0,0.0,27240.0,10460.0,2.0,28.0,1.0,1.0,306.0,0.0,1000.0,1500.0,1.0,1530.0,1530.0,2516.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,234.0,100.0
2.0,32.0,VAV-H2-648,ZoneEase VAV,HO2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,HO2,4076ccea-0f2b-4d7b-b2a4-820fa1981651,ROOM,1.0,320195.0,1.0,0.0,14244.0,6528.0,0.0,39.0,1.0,2.0,1890.981169,1.0,1000.0,1500.0,1.0,2701.401671,2701.401671,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
8.0,0.0,14,VAV14,4F,Fourth FLOOR,ZONE-11,201aab9c-903c-4769-b162-cbf757ecd6a0,ROOM,0.0,414.0,5.0,0.0,10181.0,4835.0,2.0,14.0,1.0,1.0,30.58219432,1.0,1000.0,1500.0,1.0,299.0259,299.0259,484.2180767,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,211.514,120.0
2.0,5.0,VAV_1_1_6,VAV-1-1/6,Auditorium,ZoneEase VAV ,ZONE A,3ed8896e-722b-4166-a764-95dc19c39705,ROOM,0.0,10206.0,0.0,0.0,14410.0,6250.0,2.0,7.0,1.0,2.0,876.6895705,1.0,1000.0,1500.0,1.0,876.6895705,2922.298568,3567.922671,0.0,4.0,4.0,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,177.7941893,120.0
2.0,7.0,ADB-VAV-121,ZoneEase VAV,FINANCE AND ADMINSTRATION MANAGER ROOM(L1-04),ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,ADMINISTRATION AND E&M OFFICE(L1-03),354df43a-716c-46a0-b97b-48fb2267234c,ROOM,0.0,116.0,1.0,0.0,22818.0,9814.0,2.0,16.0,1.0,2.0,223.2,1.0,1000.0,1500.0,1.0,478.8,478.8,1360.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,100.0,1.0,1.0,135.0,120.0
2.0,20.0,1A_9F_V6_25,1A_9F_V6_25,1A_9F_84,V6_VAV_5000_06,C,08a0d1cf-5475-4af2-aaa8-445d844fe21f,ROOM,0.0,2109084.0,2.0,0.0,16700.0,7524.0,2.0,84.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,10,VAV-10,0,0,DISK ROOM,7ce1f412-9a29-4cdf-8359-383715c57818,ROOM,0.0,1010.0,9.0,0.0,858.0,673.0,2.0,10.0,1.0,2.0,374.0,1.0,1000.0,1500.0,1.0,1869.0,1869.0,2294.0,0.0,0.0,5.0,3.0,1.0,28.0,18.0,0.0,0.0,1.0,1.0,44.0,120.0
2.0,2.0,07-23-233--150-3840,3FL/AHU 03/VAV43,N.A,DVS-150,AHU 03,fb0e1b1c-8631-4f94-9eb3-b3d9eacb904b,ROOM,0.0,3043.0,2.0,0.0,16515.0,7455.0,2.0,29.0,1.0,1.0,68.0,1.0,1000.0,1500.0,1.0,340.0,340.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,136.0,120.0
9.0,5.0,6,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,定风量密闭式调节阀,21e1a6f6-b0a3-414e-b5b9-b538abf67325,ROOM,0.0,271006.0,0.0,0.0,9003.0,4366.0,2.0,6.0,1.0,2.0,1500.0,1.0,1000.0,1500.0,1.0,3000.0,3000.0,3000.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,38.0,120.0
2.0,0.0,DVS-300,6F-VAV-23,6F-VAV-23,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,6F-VAV-23,90667fc1-8975-4f54-8cc7-ccbd27cf4795,ROOM,0.0,623.0,22.0,0.0,11091.0,5203.0,2.0,23.0,1.0,2.0,255.0,1.0,1000.0,1500.0,1.0,2550.0,2550.0,3740.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,174.0,120.0
2.0,0.0,VAV PID-125,VAV-1,RECEPTION,0,VAV-1,37166c15-0fc3-40e6-a6a8-3b953b22ef00,ROOM,0.0,1.0,0.0,0.0,9677.0,4612.0,3.0,1.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,4.0,30-08-04C,ZoneEase VAV,30.Aug,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,30.Aug,3be95e72-28a7-4c28-9c2f-1b6dc1645e01,ROOM,1.0,300804.0,7.0,0.0,13048.0,5963.0,0.0,20.0,1.0,2.0,540.2803341,1.0,1000.0,1500.0,1.0,3058.190571,3058.190571,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
8.0,26.0,1A_13F_12_6,1A_13F_12_6,1A_13F_107,C12_CAV_5000_12,C,615b18de-b3ba-4188-892c-ec5c0a1c2d88,ROOM,0.0,2113107.0,2.0,0.0,16435.0,7416.0,2.0,107.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
3.0,1.0,VAV-W4-H3-2,,,,H3,6116f8b7-588a-4729-a5e0-89af705b5ad8,ROOM,0.0,10406.0,2.0,0.0,550.0,500.0,2.0,6.0,1.0,2.0,200.0,1.0,1000.0,1500.0,1.0,800.0,800.0,0.0,0.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
4.0,3.0,1A_14F_V8H_08,1A_14F_V8H_08,1A_14F_08,V8H_VAV_50E1_08,B,15053c79-4896-423f-886c-aad064a92274,ROOM,0.0,2114008.0,1.0,0.0,16699.0,7524.0,2.0,8.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-300,VAV134,4,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-134,af21621e-75cd-4587-b2a8-22321d6c333a,ROOM,0.0,1134.0,29.0,0.0,19956.0,8681.0,3.0,8.0,1.0,1.0,509.7,1.0,1000.0,1500.0,1.0,3398.0,3398.0,3737.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,0.0,VAV-02-25,ZoneEase VAV,25,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,25,a4458752-88ae-46fe-abc6-6c2ba8249091,ROOM,0.0,63.0,3.0,0.0,4770.0,2467.0,2.0,25.0,1.0,2.0,234.0,1.0,1000.0,1500.0,1.0,2304.0,2304.0,2304.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,262.0,120.0
2.0,29.0,30,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Room No,b61f565d-131b-4ac9-81a4-287b9586f716,ROOM,0.0,52.0,0.0,0.0,19668.0,8600.0,2.0,31.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,510.0,510.0,688.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,150.0,120.0
2.0,0.0,VAV-PID-150,"AHU-01,VAV-01","AHU-01,VAV-01",ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-1,84556c6a-1711-4d7c-8460-c99da1ef8154,ROOM,0.0,1101.0,0.0,0.0,27382.0,11776.0,3.0,1.0,1.0,1.0,51.0,1.0,1000.0,1500.0,1.0,339.8,339.8,373.8,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
9.0,0.0,68,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12~20F办公-新风,d45e1e3a-53ef-4bcd-aa21-35a154db33d4,ROOM,0.0,2780068.0,0.0,0.0,11592.0,5406.0,2.0,68.0,1.0,2.0,3370.0,1.0,1000.0,1500.0,1.0,4200.0,4200.0,4200.0,1.0,8.0,8.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,24.0,1B-17F-V6-A02,1B-17F-V6-A02,1B-17F-109,V6_VAV-5000-06,A,e45e44fa-b18e-4387-8f8d-e1c566cc7c39,ROOM,0.0,2317109.0,0.0,0.0,25822.0,8129.0,2.0,109.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-100,VAV-4,CABIN-3,0,VAV-165,22571f91-9d38-4250-be7b-3adb674eecf3,ROOM,0.0,165.0,3.0,0.0,13492.0,6154.0,3.0,4.0,1.0,1.0,50.97032387,1.0,1000.0,1500.0,1.0,339.8021591,339.8021591,373.782375,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,1.0,RSV-TU-1-I-08-L-(D-SA)-2,VAV4-24,VAV4-24,VAV4-24,1,15197140-9e6a-4b21-aaba-bfa80c9e1728,ROOM,0.0,24.0,0.0,0.0,10922.0,5132.0,2.0,24.0,1.0,2.0,238.0,1.0,1000.0,1500.0,1.0,1785.0,1785.0,1870.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,282.0,120.0
2.0,32.0,TC-33,200237,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,a59072df-9880-4270-b364-4ce8119f0919,ROOM,0.0,200237.0,0.0,0.0,9228.0,3833.0,2.0,37.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,14.0,VAV-15,20F VAV 15,RHS,RHS,AHU-01,5894513d-cf3f-47c5-9aca-59c25e28865c,ROOM,0.0,20015.0,0.0,0.0,25892.0,10073.0,2.0,16.0,1.0,1.0,186.0,0.0,1000.0,1500.0,1.0,927.0,927.0,1802.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,100.0
6.0,22.0,RSV-TU-1-I-07-W-143,,,,2,4efc34a7-677e-4091-a928-de11ca70fd0d,ROOM,0.0,1584.0,1.0,0.0,3789.0,2063.0,2.0,48.0,1.0,2.0,660.0,1.0,1000.0,1500.0,1.0,1000.0,1000.0,1530.0,0.0,,,2.0,0.0,,,0.0,2000.0,1.0,1.0,299.0,120.0
13.0,22.0,FPB-L20-23,F3H-23,F20-23,FPB-L20-23_FDV-50W2-2010,1,39c2ab56-870a-4e2d-9730-54ecc02c5b57,ROOM,0.0,1002023.0,0.0,0.0,6113.0,2066.0,2.0,23.0,1.0,1.0,164.0,1.0,1000.0,1500.0,1.0,1480.0,1480.0,2293.0,0.0,3.0,3.0,2.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,124.0,120.0
3.0,0.0,VAV-01,VAV Box,CRM 13,VAV Box for CRM 13,CRM 13,daff408a-78bf-410a-8018-f5d2a87d3baf,ROOM,0.0,10122.0,33.0,0.0,14369.0,6544.0,2.0,122.0,1.0,1.0,54.53824654,1.0,1000.0,1500.0,1.0,363.5883102,363.5883102,849.5053978,1.0,0.555555556,0.555555556,3.0,0.0,30.0,10.0,0.0,2000.0,1.0,1.0,248.84,120.0
5.0,0.0,SVT-510-SA-M-TC-T-TB-CB-EHO,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Assistant Director office F20,fd134cbd-df6c-4c71-860f-c55ce53cfced,ROOM,0.0,166.0,28.0,0.0,19602.0,4692.0,2.0,66.0,1.0,1.0,1011.6,0.0,1000.0,1500.0,1.0,1530.0,1530.0,2800.8,1.0,2.0,2.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,L-3222,L-3222,WS,CDB-ITP-08,L-3222,27a98530-3a59-45ac-b6d6-a9b6bbe199e7,ROOM,0.0,3222.0,4.0,0.0,14304.0,6556.0,1.0,5.0,1.0,1.0,101.9541206,1.0,1000.0,1500.0,1.0,1529.0,1529.0,1529.0,0.0,4.0,4.0,2.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,33.0,120.0
2.0,23.0,1A_17F_V6_12,1A_17F_V6_12,1A_17F_71,V6_VAV_5000_06,A,77157c1d-d48d-4a10-95a7-4e04535bc5d8,ROOM,0.0,2117071.0,0.0,0.0,16699.0,7524.0,2.0,71.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
4.0,2.0,1A_20F_V8H_07,1A_20F_V8H_07,1A_20F_07,V8H_VAV_50E1_08,B,b33ddfb3-30bf-4c3f-9ca5-431172a43b0e,ROOM,0.0,2120007.0,1.0,0.0,16588.0,7477.0,2.0,7.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV/47Q3-08,ZoneEase VAV,VAV/47Q3-08,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,LT ROOM (47.09),8f75e09a-7c88-4094-8f91-d4b324dfeff2,ROOM,0.0,47308.0,3.0,0.0,19488.0,8295.0,1.0,48.0,1.0,2.0,109.1,0.0,1000.0,1500.0,1.0,363.8,363.8,697.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,5.0,VAV-3F-05(V5),ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Office Area,63339e5e-eb14-49e2-bb33-4c0d7abd4aa9,ROOM,0.0,403005.0,0.0,0.0,16686.0,7521.0,2.0,5.0,1.0,2.0,648.0,1.0,1000.0,1500.0,1.0,2124.0,2124.0,2268.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,253.9,120.0
2.0,0.0,ADSF-12X06,7F-A4-EVAV-63,7F-A4-EVAV-63,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,7F-A4-EVAV-63,b91f198d-1c9e-4bb3-87bd-cdb44abe3786,ROOM,0.0,763.0,62.0,0.0,24263.0,6767.0,2.0,63.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,1700.0,1700.0,2380.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,155.0,120.0
8.0,24.0,1A_13F_C12_01,1A_13F_12_1,1A_13F_102,C12_CAV_5000_12,A,cdcca4c6-db2e-444f-8520-6ff9fcf0b728,ROOM,0.0,2113102.0,0.0,0.0,25821.0,8128.0,2.0,102.0,1.0,2.0,3568.0,1.0,1000.0,1500.0,1.0,3568.0,3568.0,3568.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,60.0
2.0,3.0,2B-5F-V8-08,2B-5F-V8-08,2B-5F-19,V8_VAV-5000-08,B,7bad50ae-69f2-46f0-a5fe-0b8cd0613302,ROOM,0.0,2405019.0,1.0,0.0,16437.0,7419.0,2.0,19.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,5.0,VAV-L2-N-6,ZoneEase VAV,Device Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,N,ae00898a-c854-472d-9c37-f59d06cebe30,ROOM,0.0,20006.0,0.0,0.0,26371.0,8699.0,1.0,6.0,1.0,1.0,1605.6,1.0,1000.0,1500.0,1.0,5351.9,5351.9,6796.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,110.0,120.0
2.0,10.0,2A-19F-V8-11,2A-19F-V8-11,2A-19F-38,V8_VAV-5000-08,B,c47ac63e-2fb3-4143-9566-99352d05a009,ROOM,0.0,2219038.0,1.0,0.0,16436.0,7418.0,2.0,38.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,VAV-03,VAV-03,VAV-03,AHU-1,AHU-1,22248953-7221-43f6-9ff7-ca170844e16e,ROOM,0.0,7003.0,0.0,0.0,15177.0,6897.0,1.0,3.0,1.0,1.0,611.7,1.0,1000.0,1500.0,1.0,6117.2,6117.2,6796.0,0.0,4.0,4.0,1.0,1.0,30.0,16.0,0.0,2000.0,1.0,1.0,126.0,120.0
2.0,0.0,CDB-ITP-08,5F-2B-A1-VAV-7,5F-2B-A1-VAV-7,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,5F-2B-A1-VAV-7,51d1bb98-d93a-4ba1-9219-1044d174738a,ROOM,0.0,5207.0,6.0,0.0,8706.0,4255.0,2.0,7.0,1.0,2.0,170.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,5.0, RVAV-16,AHU07-RVAV-16,AHU07-RVAV-16,AHU07-RVAV-16,AHU-07,db8c71c7-63e8-402c-97b2-22b61adb8e23,ROOM,0.0,722.0,1.0,0.0,24519.0,10573.0,2.0,22.0,1.0,1.0,569.2,1.0,1000.0,1500.0,1.0,5097.0,5097.0,5266.9,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,130.5,120.0
2.0,12.0,05-23-61--350-1262,VAV 16,N.A,DVS350,n.a,83686ab7-e605-4bb4-8c2a-c6baea73168d,ROOM,0.0,1061.0,0.0,0.0,15190.0,6903.0,2.0,61.0,1.0,1.0,1088.0,1.0,1000.0,1500.0,1.0,5440.0,5440.0,5610.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,153.0,120.0
