ApplNo,device_sort_index,device_name,objectName,SetDeviceInstallationLocation,description,node_name,node_id,node_type,OccSens_En,instanceNumber,node_sort_index,node_path_index,id,site_id,RS485_Baudrate,RS485_Address,RS485_BusProtokoll,AI_Cnfg,Vmin_m3h,EnableAirQualityIndication,SetCo2LimitGoodAirQuality,SetCo2LimitModerateAirQuality,SetControlMode,VmaxH_m3h,VmaxC_m3h,Vnom_m3h,Damp_RotDir,Temp_Sp_H_Shift_ECO,Temp_Sp_C_Shift_ECO,POnMode,DmpPos_OFF,Temp_Max,Temp_Min,CO2_Calib_Min,CO2_Calib_Max,p_dep_mode,Act_SyncPos,dp_at_Vnom_Cal,SetBacnetWatchdogTimeout
2.0,1.0,VAV-1-1-ML-2,VAV-1-1-ML-2,L1 MAIN LOBBY,VAV,L1 MAIN LOBBY,6afa4d8a-3e4e-4817-9b01-fdde796bef1a,ROOM,0.0,2353412.0,2.0,0.0,28345.0,4106.0,2.0,4.0,1.0,1.0,810.0,1.0,1000.0,1500.0,1.0,2700.0,2700.0,3353.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,0.0,250.0,120.0
4.0,6.0,1A_18F_V8H_29,1A_18F_V8H_29,1A_18F_29,V8H_VAV_50E1_08,D,a2debad9-0c8b-4a38-a471-53de11052b79,ROOM,0.0,2118029.0,3.0,0.0,16700.0,7524.0,2.0,29.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV PID-125,VAV-15,L2-AHU 2B,0,VAV-82,94af308f-8339-4482-85b6-ae33152731f1,ROOM,0.0,82.0,32.0,0.0,10234.0,4861.0,3.0,33.0,1.0,1.0,76.4554858,1.0,1000.0,1500.0,1.0,509.7032387,509.7032387,560.6735625,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,VAV08-3,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,SERVER ROOM,70eb60ac-800b-4660-85dc-4e6cee0f85b0,ROOM,0.0,23.0,0.0,0.0,25406.0,10959.0,2.0,1.0,1.0,1.0,100.9,0.0,1000.0,1500.0,1.0,1359.0,1359.0,1563.0,0.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
4.0,0.0,"Floor 1, 001",,,,Training Room A,5426c3c3-b89b-4b53-a984-1cda003a70bf,ROOM,0.0,3.0,0.0,0.0,1311.0,1055.0,2.0,1.0,1.0,2.0,0.0,1.0,1000.0,1500.0,1.0,5000.0,5000.0,0.0,0.0,,,2.0,1.0,,,400.0,900.0,1.0,1.0,0.0,120.0
2.0,0.0,VAV-PID-F-200,VAV92,AHU-1,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-92,d08a3e54-9ab8-404d-8fab-19e1fa79c99e,ROOM,0.0,1092.0,22.0,0.0,18960.0,8320.0,3.0,92.0,1.0,1.0,191.1,1.0,1000.0,1500.0,1.0,1274.3,1274.3,1401.7,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,12.0,05-24-57--200-1531,11TH FLR/VAV-13,N.A,DVD-200,N.A,3713b2d7-3b62-4fab-a48f-9fdfa2414422,ROOM,0.0,11013.0,0.0,0.0,22169.0,9564.0,2.0,13.0,1.0,1.0,330.1,1.0,1000.0,1500.0,1.0,1650.7,1650.7,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,225.0,120.0
3.0,69.0,70,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV,2a7dcfea-ad82-4848-9555-9670f967a5c7,ROOM,0.0,240197.0,0.0,0.0,17017.0,7626.0,2.0,70.0,1.0,2.0,510.0,1.0,1000.0,1500.0,1.0,1670.0,1670.0,1670.0,1.0,8.0,8.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,140.0,120.0
2.0,0.0,CDB-05,12F-A1-R-VAV-05,12F-A1-R-VAV-05,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,12F-A1-R-VAV-05,6dce608a-1386-4706-8f88-d7e7d210c0dd,ROOM,0.0,1205.0,4.0,0.0,14627.0,6675.0,2.0,5.0,1.0,2.0,42.5,1.0,1000.0,1500.0,1.0,425.0,425.0,646.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,158.0,120.0
2.0,0.0,DVS-150,6F-VAV-11,Unknown,,"AHU-1,VAV-11",357b1349-d09f-41c7-8be8-f0fe6dfce564,ROOM,0.0,611.0,10.0,0.0,15952.0,873.0,2.0,11.0,1.0,2.0,56.1,1.0,1000.0,1500.0,1.0,561.0,561.0,1101.6,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,155.0,120.0
2.0,27.0,VAV-Demo-24,VAV-44,2/F,ZoneEase VAV Training,ZoneEase VAV Training,32421098-95e8-4c3a-ab8e-978283a43657,ROOM,0.0,44.0,0.0,0.0,1174.0,945.0,2.0,44.0,1.0,2.0,400.0,1.0,1000.0,1500.0,1.0,2000.0,2000.0,2500.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,VAV PID-250,VAV-33,VAV-33,0,VAV-33,690ceb62-621a-4090-b338-34f46594e6d6,ROOM,0.0,33.0,32.0,0.0,7160.0,3684.0,3.0,33.0,1.0,1.0,186.8911875,1.0,1000.0,1500.0,1.0,1868.911875,1868.911875,2055.803063,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,12.0,08-23-249--200-4105,VAV-13,n.a,DVS-200,n.a,64e9e590-9720-4ea3-92af-4d1c8823f8cb,ROOM,0.0,513.0,0.0,0.0,16567.0,7476.0,2.0,13.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,1700.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,170.0,120.0
2.0,0.0,VAV-PID-300,VAV-125,VAV-125,0,VAV-125,3dd001ff-0673-4187-a038-d265613d9f37,ROOM,0.0,125.0,73.0,0.0,13440.0,6130.0,3.0,125.0,1.0,1.0,504.6062063,1.0,1000.0,1500.0,1.0,3364.041375,3364.041375,3700.445513,1.0,0.0,0.0,3.0,0.0,30.0,17.77777778,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,1.0,145-CCS-2-6th F-AHU-03-VAV-24A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,JOINT SECRETERY CABIN,7909d20a-524a-4755-9006-03783999dcf5,ROOM,0.0,209.0,2.0,0.0,23119.0,9952.0,2.0,82.0,1.0,2.0,204.0,1.0,1000.0,1500.0,,1360.0,1360.0,1428.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,195.0,120.0
2.0,0.0,CDB-8,2F-BB-VAV-03,2F-BB-VAV-03,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,2F-BB-VAV-03,b9f40a55-73c4-4087-94ce-b7296d994850,ROOM,0.0,203.0,2.0,0.0,11405.0,5331.0,2.0,3.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1700.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,233.0,120.0
2.0,3.0,ELI-VAV-04,ELI-VAV-04,ELI-VAV-04,ELIPTICAL,ELIPTICAL,85333b94-ca47-4423-8e07-4c8f2e159ac6,ROOM,0.0,11104.0,1.0,0.0,18314.0,8075.0,1.0,38.0,1.0,1.0,815.6,1.0,1000.0,1500.0,1.0,4078.2,4078.2,4079.0,1.0,2.0,2.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,48.0,120.0
2.0,0.0,1116,TYPE E VAV-AHU/1-16,Zone 1/1,Level 11,TYPE E VAV-AHU/1-16,4918871d-d40b-42b2-979c-5c0e0e668c92,ROOM,0.0,1116.0,0.0,0.0,27629.0,11229.0,2.0,16.0,1.0,2.0,1359.2,1.0,1000.0,1500.0,1.0,2378.6,2378.6,2439.8,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
2.0,8.0,1A_7F_V8_25,1A_7F_V8_25,1A_7F_54,V8_VAV_5000_08,D,95c2b2cb-d067-4db0-8620-419231cb2a56,ROOM,0.0,2107054.0,3.0,0.0,25821.0,8128.0,2.0,54.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,03-24-831--150-17026,12FL/AHU01/VAV-19,08 PAX MEETING 4A,DVS-150,AHU01,1189d4d3-529f-49db-ae40-7280fb12ab36,ROOM,0.0,12119.0,0.0,0.0,21216.0,9192.0,2.0,35.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,326.0,120.0
2.0,4.0,3RDMCVAV-13.1,ZoneEase VAV,MC,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,MC,867a3061-0960-4661-8366-784c246ff045,ROOM,0.0,35.0,0.0,0.0,4973.0,2528.0,2.0,71.0,1.0,2.0,127.4246071,1.0,1000.0,1500.0,1.0,543.6783237,543.6783237,846.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,214.0,120.0
2.0,6.0,12-23-575--350-10262,AHU02/VAV02,n.a,DVS-350,AHU02,52a74160-a65e-48d8-b16e-509e0e6f19b4,ROOM,0.0,9052.0,1.0,0.0,19108.0,8383.0,2.0,52.0,1.0,1.0,714.0,1.0,1000.0,1500.0,1.0,3570.0,3570.0,5100.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.0,120.0
2.0,0.0,DVS-150,AHU-2-VAV-02,9th Floor,,AHU-2-VAV-02,6754fd20-5422-4817-b634-2ce354bc14a9,ROOM,0.0,126.0,25.0,0.0,2828.0,1691.0,2.0,26.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1101.6,1.0,,,2.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
2.0,11.0,"1ST FLOOR AHU-1 VAV-12, 450 CFM 6"" DIA 12",ZoneEase VAV,VAV-12,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-1,11433293-4bb5-4d25-830c-5cbe0cd8f85a,ROOM,0.0,13.0,0.0,0.0,14894.0,6780.0,2.0,13.0,1.0,2.0,76.5,1.0,1000.0,1500.0,1.0,764.6,764.6,934.5,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,248.8,120.0
1.0,789.0,Box 790,1,1,1,Room 1,0#0#0,ROOM,0.0,790.0,0.0,0.0,332.0,332.0,2.0,112.0,1.0,2.0,1.0,1.0,1000.0,1500.0,1.0,1.0,1.0,0.0,0.0,1.0,1.0,2.0,1.0,23.0,11.0,1.0,1.0,1.0,1.0,0.0,120.0
2.0,9.0,VAV-10,SMT AREA,WORK ST,NPI BLOCK,AHU ROOM 04,1ab27290-8e73-436c-b055-eab3bd8b32bd,ROOM,0.0,66.0,3.0,0.0,25248.0,9374.0,2.0,66.0,1.0,1.0,816.0,0.0,1000.0,1500.0,1.0,4080.0,4080.0,5559.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,49.0,VAV50,RIGHT WING,NORTH SIDE,RIGHT WING,RIGHT WING NORTH SIDE,48603473-998f-4393-911f-d211c97de09c,ROOM,0.0,51.0,0.0,0.0,22672.0,8769.0,2.0,51.0,1.0,1.0,1054.0,0.0,1000.0,1500.0,1.0,4420.0,4420.0,5559.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,CDB-08,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,10F-VAV-1,3aaec9f1-208a-42d1-a726-2f6df7bdee2d,ROOM,0.0,1001.0,0.0,0.0,16649.0,7509.0,2.0,1.0,1.0,2.0,68.0,1.0,800.0,1250.0,1.0,680.0,680.0,1700.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,218.0,120.0
2.0,4.0,07-22-74--350-16132,12F-A1-VAV-11,n.a,DVS-350,AHU1,e6b55ce7-49e3-4f2b-ab14-8b26a8795a49,ROOM,0.0,1209.0,0.0,0.0,11328.0,5301.0,2.0,9.0,1.0,1.0,1020.0,1.0,1000.0,1500.0,1.0,5100.0,5100.0,5440.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,143.0,120.0
2.0,51.0,02-23-608-300-25635,VAV-16,N.A,DVS 300,,2646d1b2-6763-4d22-9a1b-7db226cd935c,ROOM,0.0,4452.0,0.0,0.0,13813.0,6280.0,2.0,52.0,1.0,1.0,482.0,1.0,1000.0,1500.0,1.0,2409.0,2409.0,3740.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,138.0,120.0
4.0,6.0,1A_17F_V8H_29,1A_17F_V8H_29,1A_17F_29,V8H_VAV_50E1_08,D,3480506c-d468-4088-b57a-a606a144f1b9,ROOM,0.0,2117029.0,3.0,0.0,16606.0,7416.0,2.0,29.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,1.0,01-25-820--675X350-15698,14TH FLR/AHU-02/EVAV-12,N.A,DVFO-CCB-675X350,AHU-02,3cadbe4e-5e30-4184-99fa-37e63aac8f36,ROOM,0.0,14112.0,1.0,0.0,27553.0,11848.0,2.0,70.0,1.0,1.0,897.6,1.0,1000.0,1500.0,1.0,4488.0,4488.0,5200.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,254.0,120.0
2.0,23.0,VAV-H2-413,ZoneEase VAV,HO2,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,HO2,7971f3e9-b00d-4808-912c-4f0dbbd4ab15,ROOM,1.0,320050.0,0.0,0.0,14240.0,6526.0,0.0,12.0,1.0,2.0,1605.55005,1.0,1000.0,1500.0,1.0,2293.642928,2293.642928,3420.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,250.0,120.0
2.0,8.0,05-24-98--250-2580,12F-Z3-VAV-51,Lift Lobby,DVS250,Z3,6835d91e-c8a0-40f5-8fa7-c09ec020d9f0,ROOM,0.0,12351.0,2.0,0.0,22589.0,9725.0,2.0,51.0,1.0,1.0,374.0,1.0,1000.0,1500.0,1.0,1870.0,1870.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,237.0,120.0
2.0,0.0,VAV-PID-125,,,0,80VAV-PID-125,d67987e9-f89e-4c08-afc2-c32042e5f209,ROOM,0.0,80.0,15.0,0.0,3594.0,1991.0,3.0,80.0,1.0,2.0,56.1,1.0,1000.0,1500.0,1.0,561.0,561.0,617.1,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,Box M30-2.15 Büro,Box M30-2.15 Büro,,,15,2#1#1,ROOM,0.0,5141.0,1.0,0.0,234.0,234.0,2.0,15.0,1.0,2.0,1420.0,1.0,1000.0,1500.0,1.0,68590.0,68590.0,69590.0,0.0,2.0,5.0,2.0,1.0,22.0,15.0,1420.0,68590.0,1.0,1.0,426.0,120.0
3.0,22.0,RSV-TU-1-I-10-L-(D-SA)-23,VAV-24.13,VAV-24.13,Royal. VAV,24,3992c696-0b3d-40ef-a0eb-48b1d0ac3d86,ROOM,0.0,2413.0,0.0,0.0,12401.0,5740.0,2.0,13.0,1.0,2.0,1144.8,1.0,1000.0,1500.0,1.0,2289.6,2289.6,2800.0,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,290.0,120.0
2.0,1.0,01-23-474--575X250-23843,10F-A2-EVAV-02,N.A,DVS-575X250,A-2,20148682-6daa-4c2b-84e7-b65f0430c8ce,ROOM,0.0,2083.0,1.0,0.0,13331.0,6078.0,2.0,83.0,1.0,1.0,462.4,1.0,1000.0,1500.0,1.0,1360.0,1360.0,3060.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,28.0,120.0
3.0,0.0,VAV11,vav11,1,1,1,c6e72996-7e3c-45f2-b38c-702adda4dff9,ROOM,1.0,133.0,0.0,0.0,27946.0,11974.0,1.0,11.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,2.0,2.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,0.0,CDB-06,9F-VAV-21,9F-VAV-21,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,9F-VAV-21,02592f8a-f1f1-4420-aea4-70d73a98181e,ROOM,0.0,921.0,20.0,0.0,11318.0,5296.0,2.0,21.0,1.0,2.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,901.0,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,233.0,120.0
2.0,0.0,VAV PID -150,VAV -49,1 ST Floor,0,VAV-49,4737852f-fca7-4600-a11a-87041162f3a3,ROOM,0.0,49.0,48.0,0.0,1467.0,1164.0,3.0,49.0,1.0,2.0,25.0,1.0,1000.0,1500.0,1.0,250.0,250.0,3500.0,,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
8.0,0.0,25,VAV25,6F,SIXTH_FLOOR,ZONE-15,fc92dfd3-2053-4637-8ddb-8443d9d37458,ROOM,0.0,603625.0,2.0,0.0,10738.0,5063.0,2.0,25.0,1.0,2.0,52.83923574,1.0,1000.0,1500.0,1.0,528.3923574,528.3923574,1005.814391,0.0,0.0,2.777777778,1.0,1.0,29.44444444,10.0,0.0,2000.0,1.0,1.0,191.6068,120.0
2.0,11.0,TC-12,80116,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,efa7af0d-58d3-476d-b574-0646c1c00a7c,ROOM,0.0,80116.0,0.0,0.0,9228.0,3833.0,2.0,16.0,1.0,2.0,350.0,1.0,1000.0,1500.0,1.0,850.0,850.0,1530.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,299.0,120.0
2.0,0.0,VAV-PID-DS-250,VAV-175,Level 5- tower 2,0,VAV-175,938fe840-7136-48d3-8d13-3a93662ac2a0,ROOM,0.0,393.0,28.0,0.0,10075.0,4776.0,3.0,68.0,1.0,1.0,227.0727928,1.0,1000.0,1500.0,1.0,1513.818619,1513.818619,1665.200481,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,2.0,VAV_03,VAV_03,VAV_03,VAV_03,ROOM,b463e4ca-199d-4710-8f41-69919c3a9215,ROOM,0.0,73003.0,0.0,0.0,25849.0,11148.0,1.0,3.0,1.0,1.0,169.9,1.0,1000.0,1500.0,1.0,1699.0,1699.0,1700.0,0.0,0.0,0.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,96.0,120.0
2.0,67.0,EVAV - 68,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,Floor,3b40d213-904c-4508-87b2-135b9098c07c,ROOM,0.0,6071.0,0.0,0.0,17964.0,7933.0,2.0,71.0,1.0,1.0,96.8,1.0,1000.0,1500.0,1.0,968.4,968.4,1699.0,1.0,4.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,167.7,120.0
2.0,17.0,1A_14F_V6_33,1A_14F_V6_33,1A_14F_92,V6_VAV_5000_06,D,38516e3b-8157-4ca5-887a-3c88840b4383,ROOM,0.0,2114092.0,3.0,0.0,16435.0,7416.0,2.0,92.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,16.0,05-23-93--635x304.8-1472,AHU-02&03-VAV-27/RHS,n.a,DVFO-CCB-635X304.8,AHU-02&03,5f21a871-8dce-46d7-b069-9251473ab3bc,ROOM,0.0,1072.0,1.0,0.0,15372.0,6979.0,2.0,72.0,1.0,1.0,748.0,1.0,1000.0,1500.0,1.0,3740.0,3740.0,4488.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,51.0,120.0
2.0,0.0,VAV-32,VAV_32,Loop_2,WP_2,WP_2,f6cb57bc-058e-4742-ad0c-27b2dd4a4a31,ROOM,0.0,32.0,5.0,0.0,9059.0,4368.0,0.0,32.0,1.0,1.0,83.0,1.0,1000.0,1500.0,1.0,830.0,830.0,895.0,0.0,4.0,4.0,1.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,150.0,120.0
3.0,0.0,VAV03,vav03,1,1,1,d73f2d61-c431-4c93-85c8-669943c81844,ROOM,1.0,403.0,0.0,0.0,27776.0,11928.0,1.0,3.0,1.0,2.0,0.0,,1000.0,1500.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,28.0,18.0,1.0,100.0,0.0,1.0,0.0,200.0
2.0,0.0,VAV PID-150,17,VAV-17,0,MEETING ROOM-1,b2199f4d-4601-4582-9e1a-04a4be89a59c,ROOM,0.0,17.0,16.0,0.0,3157.0,1825.0,3.0,17.0,1.0,2.0,42.5,1.0,1000.0,1500.0,1.0,425.0,425.0,467.5,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-350,VAV-PID-350,VAV15,0,VAV15,bbeeb94d-dd6b-49df-b832-8b6659b0e24e,ROOM,0.0,15.0,14.0,0.0,3049.0,1785.0,3.0,15.0,1.0,2.0,383.52,1.0,1000.0,1500.0,1.0,3835.2,3835.2,4218.72,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,11F-VAV-02,11F-VAV-02,( CIV - 08 ),11F-VAV-02,AHU-1,7365448b-2eb7-4f6a-ae25-0ea2f6abefbc,ROOM,0.0,1121.0,0.0,0.0,28290.0,12072.0,1.0,21.0,1.0,1.0,305.8,0.0,1000.0,1500.0,1.0,1529.1,1529.1,1911.4,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
3.0,8.0,TU-09-9,L13-01-VAV-09,L13-01-VAV-09,L13-01-VAV-09,13L-E,efe12d12-15cc-42bc-bdc5-419184d33713,ROOM,0.0,13009.0,0.0,0.0,28509.0,12166.0,2.0,9.0,1.0,2.0,208.8,1.0,1000.0,1500.0,1.0,1548.0,1548.0,2261.0,0.0,4.0,4.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,375.0,120.0
2.0,0.0,VAV PID-300,76,4,0,VAV-10-4-10,a6de85b5-09e7-4095-8e6e-f7f47bebfd8a,ROOM,0.0,183.0,76.0,0.0,3529.0,1964.0,3.0,10.0,1.0,2.0,193.2,1.0,1000.0,1500.0,1.0,3284.4,3284.4,3612.84,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,2.0,06-23-140--150-2078,Riser-3/3F/VAV-9/Huddle RM,huddle room,DVS-150,Riser-3,a04674b8-9dc3-4c49-98bd-e390a3dec7e4,ROOM,0.0,27.0,3.0,0.0,15752.0,7142.0,2.0,27.0,1.0,1.0,102.0,1.0,1000.0,1500.0,1.0,510.0,510.0,1020.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,171.0,120.0
2.0,0.0,VAV/47Q4-06,ZoneEase VAV,VAV/47Q4-06,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,CLASSROOM (47.20),3413f7e5-09c1-4bd8-9c1d-efc2cfea3625,ROOM,0.0,47406.0,20.0,0.0,19488.0,8295.0,1.0,65.0,1.0,2.0,486.5,0.0,1000.0,1500.0,1.0,1621.8,1621.8,2752.0,1.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,4.0,VAV_B1_07,,,,1,ff163cd6-a27b-4394-8851-4096ad139244,ROOM,0.0,4111.0,0.0,0.0,1953.0,1363.0,2.0,11.0,1.0,2.0,108.0,1.0,1000.0,1500.0,1.0,676.8,676.8,1080.0,1.0,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,235.5,120.0
3.0,92.0,93,,,,14,769e3faf-456d-45a7-837f-2d193b2309db,ROOM,0.0,11393.0,0.0,0.0,633.0,558.0,2.0,93.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
9.0,4.0,DAV37,DAV37,FM,VAV,6,ff97fea1-1b85-4be7-90e9-da5c7135ac5d,ROOM,0.0,771037.0,5.0,0.0,3846.0,2088.0,2.0,37.0,1.0,2.0,630.0,1.0,1000.0,1500.0,1.0,2100.0,2100.0,2333.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,0.0,120.0
4.0,3.0,2B-7F-V8H-04,2B-7F-V8H-04,2B-7F-04,V8H_VAV-50E1-08,A,caa5605f-b9c9-47d1-8bff-e0dfe99eb053,ROOM,0.0,2407004.0,0.0,0.0,18477.0,8125.0,2.0,4.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,2.0,VAV 03,VAV 03,WING A,RHS,WING-A-AHU-01,b3750550-0eb9-4b3b-b31b-e463459a4dbc,ROOM,0.0,4.0,0.0,0.0,22914.0,9867.0,2.0,4.0,1.0,1.0,170.0,0.0,1000.0,1500.0,1.0,850.0,850.0,1802.0,1.0,4.0,8.0,3.0,1.0,28.0,20.0,0.0,2000.0,1.0,1.0,250.0,100.0
2.0,0.0,VAV PID -150,VAV -8,1 ST Floor,0,VAV-08,9f66f11e-7ac5-4410-a231-bcffef9bdf4b,ROOM,0.0,8.0,7.0,0.0,1467.0,1164.0,3.0,8.0,1.0,2.0,25.0,1.0,1000.0,1500.0,1.0,250.0,250.0,3500.0,1.0,0.0,5.0,3.0,0.0,30.0,18.0,0.0,2000.0,1.0,1.0,360.0,120.0
2.0,0.0,VAV-PID-250,ZoneEase VAV,"AHU-1,BOTTOM SIDE",ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,vav-69,a094f842-895c-4c16-a97f-57ebd8179d0f,ROOM,0.0,69.0,20.0,0.0,16032.0,7242.0,3.0,21.0,1.0,2.0,331.3,1.0,1000.0,1500.0,1.0,2208.7,2208.7,2429.6,0.0,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,21.0,1A_16F_V6_10,1A_16F_V6_10,1A_16F_69,V6_VAV_5000_06,A,27e2ad90-bfb0-499f-b623-98173e4ee07b,ROOM,0.0,2116069.0,0.0,0.0,16606.0,7416.0,2.0,69.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,AP-PI-SC-200-115,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,115,a5deb809-b4be-4240-8898-0b525d078c90,ROOM,0.0,1.0,114.0,0.0,10131.0,4788.0,2.0,1.0,0.0,1.0,850.0,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1275.0,1.0,,,1.0,,28.0,18.0,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,0.0,VAV PID-F-175,VAV-40,AHU-4 VAV-02,0,VAV-40,ca0ce0b0-273a-474b-81d5-cbae737c6fc4,ROOM,0.0,40.0,39.0,0.0,7876.0,3956.0,3.0,40.0,1.0,1.0,127.4258097,1.0,1000.0,1500.0,1.0,849.5053978,849.5053978,934.4559375,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,30.0,R118-3(TB-14),1,1,1,1,ae9b39fe-b15e-4555-a1c3-89a2e6be6550,ROOM,0.0,1031.0,0.0,0.0,9856.0,4693.0,0.0,31.0,1.0,1.0,2380.0,1.0,1000.0,1500.0,1.0,4590.0,4590.0,6533.0,0.0,,,3.0,0.0,30.0,15.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,32.0,2A-17F-V6-A13,2A-17F-V6-A13,2A-17F-91,V6_VAV-5000-06,B,1e69cc2f-702f-458c-99ed-ac95f248191d,ROOM,0.0,2217091.0,1.0,0.0,18476.0,8124.0,2.0,91.0,1.0,4.0,112.0,1.0,1000.0,1500.0,1.0,763.0,763.0,763.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-F-250,VAV-73,AHU-03-VAV-21,0,VAV-73,496b2695-9c7d-4dfa-ba5b-1db7373f7aaf,ROOM,0.0,73.0,72.0,0.0,9636.0,4594.0,3.0,73.0,1.0,1.0,254.8516193,1.0,1000.0,1500.0,1.0,1699.010796,1699.010796,1868.911875,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
8.0,0.0,SVT-508-M-TC-T-TB-CB,VAV-1-1,GIRLS,Zonease-VAV-Co2 control,VAV-01-16,4179eeca-1f94-46dc-8efd-b52c79bdcc44,ROOM,0.0,35.0,5.0,0.0,16733.0,7538.0,2.0,16.0,1.0,2.0,101.0,1.0,600.0,1250.0,1.0,864.0,864.0,1782.0,1.0,3.0,3.0,1.0,1.0,28.0,18.0,100.0,200.0,1.0,1.0,250.0,20.0
2.0,0.0,VAV-PID-300,VAV10,VAV-10,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-10,d8e54093-fbd8-4adb-bd9b-477c20e7f67c,ROOM,0.0,1010.0,9.0,0.0,26113.0,11269.0,3.0,10.0,1.0,1.0,497.0,1.0,1000.0,1500.0,1.0,3313.1,3313.1,3644.4,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,25.0,VAV-L17-26,VAV-L17-26,Level 17,VAV,VAV,c5bd8704-b0ab-48bf-947e-c05c80dad4a1,ROOM,0.0,400076.0,0.0,0.0,3067.0,1049.0,2.0,76.0,1.0,2.0,291.6,1.0,1000.0,1500.0,1.0,972.0,972.0,1700.0,0.0,2.0,2.0,2.0,0.0,30.0,16.0,100.0,2000.0,1.0,1.0,350.0,120.0
2.0,2.0,8VAV-21,ZoneEase VAV,8A-02,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,8A-02,765a9cee-24c0-42d2-91cf-71994b65fc74,ROOM,1.0,8121.0,1.0,0.0,11654.0,5432.0,0.0,21.0,1.0,2.0,216.0,1.0,1000.0,1500.0,1.0,792.0,792.0,1476.0,,8.0,8.0,2.0,1.0,30.0,16.0,1000.0,2000.0,1.0,1.0,251.2,120.0
2.0,0.0,VAV PID-0-350,VAV-17,VAV-17,0,FIF-VAV-17,18c8fcaf-4e12-4d6b-9b6c-fc489c4b0dbb,ROOM,0.0,368.0,16.0,0.0,7337.0,3750.0,3.0,17.0,1.0,1.0,424.0730946,1.0,1000.0,1500.0,1.0,4240.730946,4240.730946,4664.80404,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,4.0,06-22-146-CNTRLR-553,3F/A4(RHS)/VAV-58,N.A,DVS 250,A4(RHS),6c0f501b-2982-46bd-b0b3-3b25fa11cf0b,ROOM,0.0,3086.0,3.0,0.0,11212.0,5253.0,2.0,86.0,1.0,1.0,408.0,1.0,1000.0,1500.0,1.0,2040.0,2040.0,2295.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,109.0,120.0
2.0,4.0,6-19-023-DVS-150-200,4F/AHU-4/VAV-23/Cabin-10,Cabin-10,DVS-150,AHU-4,509fbcdf-9f3c-451c-90b4-5db232a4e064,ROOM,0.0,423.0,1.0,0.0,5011.0,2544.0,2.0,94.0,1.0,2.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1102.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,183.0,120.0
2.0,0.0,VAV-PID-DS-175,VAV-44,VAV-L13-AHU3-011 ,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,VAV-44,a10c4890-4b7c-4b0c-8435-20d88cbdabcd,ROOM,0.0,1830.0,43.0,0.0,17779.0,7871.0,3.0,44.0,1.0,1.0,132.9,1.0,1000.0,1500.0,1.0,886.1,886.1,1169.6,1.0,0.0,0.0,3.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,373.3,120.0
2.0,6.0,12-23-611--150-11030,VAV-7,N.A,DVS 150,N.A,87a0b068-4192-46c2-98f9-343449b7933e,ROOM,0.0,2007.0,0.0,0.0,19323.0,8463.0,2.0,7.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1190.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,377.0,120.0
2.0,9.0,1A_19F_V8_17,1A_19F_V8_17,1A_19F_46,V8_VAV_5000_08,C,0ae9505c-66b3-4fa2-a3cf-f5b864e68cbf,ROOM,0.0,2119046.0,2.0,0.0,16588.0,7477.0,2.0,46.0,1.0,4.0,223.0,1.0,1000.0,1500.0,1.0,1361.0,1361.0,1361.0,0.0,3.0,3.0,2.0,0.0,28.0,18.0,0.0,2000.0,1.0,1.0,103.0,60.0
2.0,0.0,VAV-PID-F-125,VAV-44,AHU-02-VAV-29,0,VAV-44,3fe62c18-06bc-43e7-bdb3-edfb766008f0,ROOM,0.0,79.0,43.0,0.0,8229.0,4081.0,3.0,44.0,1.0,1.0,63.71290483,1.0,1000.0,1500.0,1.0,424.7526989,424.7526989,467.2279688,1.0,0.0,2.777777778,3.0,0.0,30.0,18.33333333,0.0,2000.0,1.0,1.0,373.26,120.0
2.0,0.0,DVS-150,VAV-13,VAV-13,,VAV-13,28ec37da-591f-4868-af24-089b54d52bb1,ROOM,0.0,413.0,12.0,0.0,3659.0,2013.0,2.0,13.0,1.0,2.0,68.0,1.0,1000.0,1500.0,1.0,680.0,680.0,1101.6,1.0,,,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,156.0,120.0
2.0,9.0,6-19-023-DVS-125-227,4F/AHU-4/VAV-14/Cabin-07,Cabin-07,DVS-125,AHU-4,509fbcdf-9f3c-451c-90b4-5db232a4e064,ROOM,0.0,414.0,1.0,0.0,5012.0,2544.0,2.0,121.0,1.0,2.0,119.0,1.0,1000.0,1500.0,1.0,595.0,595.0,765.0,1.0,0.0,0.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,185.0,120.0
2.0,11.0,01-25-707--200-14070,"AHU-1,2,3/6Pax Meeting/VAV 23",6Pax Meeting,DVS200,"AHU-1,2,3",046dabdb-1f1f-4a80-bb24-9464d3df8e42,ROOM,0.0,8023.0,0.0,0.0,27105.0,11665.0,2.0,23.0,1.0,1.0,204.0,1.0,1000.0,1500.0,1.0,1020.0,1020.0,1652.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,163.0,120.0
2.0,39.0,L15-VAV-E-6,Belimo VAV,L15-VAV-E-6,VAV,VAV,4ad539a8-3c7b-4506-a282-f0a5f0d61f50,ROOM,0.0,150040.0,0.0,0.0,9323.0,3894.0,1.0,40.0,1.0,1.0,447.0,1.0,1000.0,1500.0,1.0,1490.0,1490.0,3567.92,0.0,2.0,2.0,2.0,0.0,30.0,16.0,0.0,2000.0,1.0,1.0,173.0,120.0
2.0,0.0,DVS-200,AHU-804-VAV-44,AHU-804-VAV-44,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,AHU-804-VAV-44,2ed57117-765c-4a8c-9ee6-5a7feddcc5b5,ROOM,0.0,1844.0,43.0,0.0,7986.0,3993.0,2.0,44.0,1.0,2.0,127.5,1.0,1000.0,1500.0,1.0,1275.0,1275.0,1927.8,1.0,4.0,4.0,3.0,1.0,30.0,10.0,0.0,2000.0,1.0,1.0,165.0,120.0
3.0,50.0,51,,,,14,769e3faf-456d-45a7-837f-2d193b2309db,ROOM,0.0,11351.0,0.0,0.0,633.0,558.0,2.0,51.0,1.0,2.0,816.0,1.0,1000.0,1500.0,1.0,4000.0,4000.0,4000.0,1.0,,,2.0,1.0,,,0.0,2000.0,1.0,1.0,125.0,120.0
2.0,649.0,VB-10-13F-6A,ZoneEase VAV,Location,ZoneEase VAV Room Comfort Cnt. Solution incl. VAV and CO2 Cnt.,1,b9f3fea1-70cf-4f0f-b5f4-b6ad4d143771,ROOM,0.0,12132.0,0.0,0.0,26500.0,11419.0,2.0,22.0,1.0,2.0,540.0,0.0,1000.0,1500.0,1.0,2120.0,2120.0,3420.0,,4.0,4.0,2.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,250.0,120.0
2.0,0.0,03-25-884--250-18163,6TH FLR/L.W/VAV-08,n.a,DVD-250,L.W,2cb1b047-a143-48d6-b432-cf9393b975d7,ROOM,0.0,6908.0,0.0,0.0,28419.0,12128.0,2.0,61.0,1.0,1.0,306.0,1.0,1000.0,1500.0,1.0,1530.0,1530.0,2702.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,285.0,120.0
2.0,27.0,05-23-20--150-1626,1ST FLR/VAV-39,n.a,DVS-150,n.a,73bae8c7-26ca-4628-8eef-f8e062ca2733,ROOM,0.0,1028.0,0.0,0.0,15545.0,7051.0,2.0,28.0,1.0,1.0,85.0,1.0,1000.0,1500.0,1.0,425.0,425.0,765.0,1.0,0.0,4.0,3.0,1.0,28.0,18.0,0.0,2000.0,1.0,1.0,89.0,120.0
